<!doctype html><html lang="id"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>Panduan PLC Gas Plant LPG</title><style>:root{color-scheme:dark light}*{box-sizing:border-box}body{margin:0;font:14px/1.55 system-ui,Segoe UI,Roboto,sans-serif;background:#0f141a;color:#d9e2ea}
main{max-width:1180px;margin:0 auto;padding:20px 22px 80px}h1{font-size:26px;margin:.2em 0}h2{margin:2.2em 0 .5em;padding-top:.6em;border-top:2px solid #2a3846;color:#8fd0ff}h3{margin:1.8em 0 .5em;color:#c9a5ff}h4{margin:0 0 6px;font-size:15px}h5{margin:10px 0 4px;color:#7fb8e0;font-size:12px;letter-spacing:.6px;text-transform:uppercase}
a{color:#7fc4ff}code,pre{font-family:Consolas,Menlo,monospace}pre{background:#0a0e12;border:1px solid #243140;border-radius:6px;padding:8px 10px;overflow:auto;font-size:12px;margin:4px 0;white-space:pre}
.step{background:#151d26;border:1px solid #26333f;border-radius:8px;padding:12px 14px;margin:12px 0}.step .no{display:inline-block;min-width:26px;text-align:center;background:#2b3a4a;border-radius:5px;padding:0 6px;margin-right:4px}.step em{font-size:11px;font-style:normal;color:#e6c35c;border:1px solid #6d5c20;border-radius:4px;padding:0 6px;margin-left:6px}
.goal{margin:2px 0 8px;color:#bcd}.cols{display:grid;grid-template-columns:repeat(3,1fr);gap:12px}@media(max-width:900px){.cols{grid-template-columns:1fr}}
ul.c{list-style:none;margin:0;padding:0}ul.c li{padding:3px 0;border-bottom:1px dashed #26333f}ul.c code{display:block;color:#ffd78a;font-size:12px}ul.c span{color:#aeb9c4;font-size:12.5px}.n{color:#78899a;font-size:12.5px;margin:3px 0}.note{background:#1d2630;border-left:3px solid #4da3e0;padding:6px 10px;border-radius:4px}
table{border-collapse:collapse;width:100%;font-size:12.5px;margin:6px 0}th,td{border:1px solid #26333f;padding:4px 7px;text-align:left;vertical-align:top}th{background:#1b2631;color:#9fc3e0;position:sticky;top:0}table.io td:nth-child(1){font-family:Consolas,monospace;color:#ffd78a;white-space:nowrap}
details{margin:8px 0}summary{cursor:pointer;color:#8fd0ff}.box{background:#151d26;border:1px solid #26333f;border-radius:8px;padding:10px 14px}.box li{margin:3px 0}#flt{width:100%;padding:7px 10px;background:#0a0e12;border:1px solid #2c3b4a;border-radius:6px;color:#fff;margin:6px 0}
.eq .suEq{background:#151d26;border:1px solid #26333f;border-radius:8px;padding:8px 14px;margin:8px 0}.eq .suEq h4 small{color:#7f93a5;font-weight:400}.eq p{margin:4px 0}.eq .suCat{color:#e6c35c}.toc li{margin:2px 0}.pill{display:inline-block;padding:0 8px;border-radius:10px;background:#24405a;color:#cfe8ff;font-size:12px}
@media(prefers-color-scheme:light){body{background:#f6f8fa;color:#1c2630}.step,.box{background:#fff;border-color:#d4dbe2}pre{background:#f0f3f6;border-color:#d4dbe2}th{background:#e8eef4;color:#234}h2{color:#0b5cab}h3{color:#6b3fb5}ul.c code{color:#8a5a00}table.io td:nth-child(1){color:#8a5a00}}</style></head><body><main>
<h1>Panduan Pemrograman PLC — Gas Plant LPG 40 MMSCFD</h1>
<p>Dokumen ini dihasilkan otomatis dari data yang sama dengan sequencer dan tabel I/O pada digital twin, sehingga <b>tidak bisa berbeda</b> dengan perilaku yang Anda lihat di simulasi. Ikuti urutan bab 1 → 9; setiap langkah prosedur sudah dilengkapi kode Structured Text (IEC 61131-3) yang bisa disalin.</p>
<div class="box"><b>Urutan kerja yang disarankan</b><ol>
<li><b>Bab 3 — I/O:</b> buat tag/variabel untuk seluruh sinyal (alamat Modbus sudah tertera, bisa langsung dipetakan dari/ke twin).</li>
<li><b>Bab 4 — Interlock & keselamatan:</b> program ESD, trip, dan output hard-wired <i>lebih dulu</i> dan letakkan di akhir scan.</li>
<li><b>Bab 5 — Loop PID:</b> parameter awal, mode MAN/AUTO, anti-windup, ramp.</li>
<li><b>Bab 6/7 — Sekuens startup & shutdown per area:</b> satu langkah = satu <i>nomor state</i> pada CASE; tiap langkah punya syarat → aksi → kriteria selesai.</li>
<li><b>Bab 8 — Muat truk</b> dan <b>Bab 9 — pengujian</b> dengan twin (uji tiap interlock dan restart setelah ESD).</li></ol></div>
<h2>1. Gambaran proses & area</h2>
<p>Gas sumur (3 sumur SW-1..3) → separator inlet V-101 → contactor C-100 (absorpsi dengan lean oil) → sales gas. Rich oil → C-102 (deethanizer) → C-101 (debutanizer) → reflux drum D-101 → LPG ke storage T-201/T-202/S-201 → filling plant & muat truk. Panas dari hot oil heater H-101 (burner dengan BMS) ke reboiler E-101 (C-101) dan E-105 (C-102). Off-gas dikompresi K-101.</p>
<table><tr><th>Area</th><th>Nama</th><th>Langkah startup</th><th>Langkah shutdown</th></tr><tr><td><b>A0</b></td><td>PERSIAPAN &amp; KESELAMATAN</td><td>A0.1, A0.2, A0.3</td><td>Z0.1</td></tr><tr><td><b>A1</b></td><td>SUMUR &amp; PIPA ALIR (WELLPAD)</td><td>A1.1, A1.2, A1.3, A1.4, A1.5</td><td>Z1.1, Z1.2, Z1.3</td></tr><tr><td><b>A2</b></td><td>GAS-IN TAHAP 1: INLET V-101 &amp; CONTACTOR C-100</td><td>A2.1, A2.2, A2.3</td><td>Z2.1, Z2.2</td></tr><tr><td><b>A3</b></td><td>HOT OIL: HEATER H-101 &amp; BURNER (BMS)</td><td>A3.1, A3.2, A3.3, A3.4, A3.5, A3.6, A3.7</td><td>Z3.1, Z3.2</td></tr><tr><td><b>A4</b></td><td>ISI AWAL LEAN OIL (SUMP C-101 / C-100 / C-102)</td><td>A4.1, A4.2, A4.3</td><td>Z4.1</td></tr><tr><td><b>A5</b></td><td>DEETHANIZER C-102: TERIMA KONDENSAT &amp; REBOILER</td><td>A5.1, A5.2, A5.3</td><td>—</td></tr><tr><td><b>A6</b></td><td>BEBAN GAS PENUH &amp; PRESSURISASI C-100</td><td>A6.1, A6.2</td><td>—</td></tr><tr><td><b>A7</b></td><td>SIRKULASI LEAN OIL P-102 &amp; ABSORPSI C-100</td><td>A7.1, A7.2, A7.3</td><td>—</td></tr><tr><td><b>A8</b></td><td>DEBUTANIZER C-101, D-101 &amp; K-101</td><td>A8.1, A8.2, A8.3, A8.4</td><td>Z6.1, Z6.2</td></tr><tr><td><b>A9</b></td><td>PRODUK LPG &amp; STORAGE</td><td>A9.1, A9.2, A9.3, A9.4, A9.5</td><td>Z7.1</td></tr><tr><td><b>A10</b></td><td>FILLING PLANT &amp; TRUK</td><td>A10.1, A10.2, A10.3</td><td>Z8.1, Z8.2, Z8.3</td></tr></table>
<h3>1.1 Fungsi dan cara kerja peralatan</h3><div class="eq"><p class="suQ">Gas sumur masuk lewat SSV → pipa alir → SDV-001 → V-101 (pisahkan cairan) → C-100 (absorpsi C3/C4 oleh lean oil) → sales gas. Lean oil yang sudah menyerap (rich oil) turun ke sump C-100 → LV-100 → C-102 (buang gas ringan C1/C2) → LV-104 → C-101 (pisahkan LPG dari lean oil). LPG naik sebagai uap, dikondensasi di E-102, ditampung di D-101, sebagian jadi reflux dan sisanya produk LPG ke storage. Lean oil dari dasar C-101 dipompa P-102 kembali ke C-100 sehingga membentuk loop tertutup. Panas untuk reboiler C-102 (E-105) dan C-101 (E-101) berasal dari hot oil yang dipanaskan burner H-101. LPG disimpan di T-201/T-202/S-201 lalu dikirim P-201 ke filling plant (tabung 12 kg) dan bay muat truk.</p><div class="suEq"><h4><b>SW-1/2/3 · SSV · choke</b> — Sumur gas, katup keselamatan kepala sumur, dan choke <small>area A1 · SUMUR &amp; PIPA ALIR (WELLPAD)</small></h4><p><b>Fungsi:</b> Sumber gas umpan. SSV (surface safety valve) adalah katup on/off yang menutup otomatis (fail-close) kalau ada bahaya. Choke mengatur berapa banyak gas keluar dari tiap sumur.</p><p><b>Cara kerja:</b> Operator/PLC memberi perintah HS-SWn, SSV terbuka penuh (limit switch ZSO). Aliran total ditentukan bukaan choke dan tekanan di pipa alir. Saat startup choke ditahan sebagian supaya tekanan pipa alir tidak melonjak sebelum plant mengambil gas.</p><p><b>Instrumen & kontrol:</b> PT-SW1..3 (tekanan kepala sumur), HS-SWn, ZSO/ZSC-SSV-SWn.</p><p class="suCat"><b>Perhatian:</b> SSV menutup oleh HIPPS PSHH-001 atau ESD.</p></div><div class="suEq"><h4><b>Pipa alir · PSHH-001 (HIPPS)</b> — Pipa alir dan proteksi tekanan tinggi <small>area A1 · SUMUR &amp; PIPA ALIR (WELLPAD)</small></h4><p><b>Fungsi:</b> Mengalirkan gas dari wellpad ke plant, sekaligus berfungsi sebagai penyangga tekanan (linepack).</p><p><b>Cara kerja:</b> Tekanan pipa alir (PT-001) naik bila gas masuk lebih besar dari yang diambil plant. Bila melewati 95 barg, HIPPS menutup semua SSV agar pipa dan vessel hilir tidak overpressure. HIPPS baru reset bila PT-001 &lt; 88 barg dan tidak ada ESD.</p><p><b>Instrumen & kontrol:</b> PT-001, TT-001, PSHH-001.</p><p class="suCat"><b>Perhatian:</b> Penyebab umum trip: plant menutup SDV-001 sementara sumur masih mengalir.</p></div><div class="suEq"><h4><b>SDV-001 · FIC-001</b> — Katup shutdown gas masuk dan pengatur laju gas inlet <small>area A2 · GAS-IN TAHAP 1: INLET V-101 &amp; CONTACTOR C-100</small></h4><p><b>Fungsi:</b> SDV-001 mengisolasi plant dari pipa alir (fail-close). FIC-001 mengatur laju gas ke plant (target 40 MMSCFD).</p><p><b>Cara kerja:</b> Solenoid energize → SDV terbuka (stroke ±25 s). Selama belum terbuka penuh PLC membatasi OP FIC-001. SP dinaikkan bertahap (ramp) agar tekanan di hilir tidak berayun.</p><p><b>Instrumen & kontrol:</b> FT-001, FV-001, ZSO/ZSC-SDV-001.</p><p class="suCat"><b>Perhatian:</b> SDV-001 menutup oleh ESD, PSHH-101, LSHH-101, LSHH-100.</p></div><div class="suEq"><h4><b>V-101</b> — Inlet separator (pemisah gas-cairan) <small>area A2 · GAS-IN TAHAP 1: INLET V-101 &amp; CONTACTOR C-100</small></h4><p><b>Fungsi:</b> Memisahkan kondensat/air bebas dari gas sebelum masuk contactor supaya C-100 tidak kebanjiran cairan.</p><p><b>Cara kerja:</b> Gas masuk, cairan jatuh karena gravitasi dan terkumpul di bawah. LIC-101 membuka LV-101 untuk mengeluarkan kondensat ke C-102 menjaga level ±50 %. Gas keluar dari atas menuju C-100.</p><p><b>Instrumen & kontrol:</b> PT-101, LT-101, TT-101A, LIC-101/LV-101.</p><p class="suCat"><b>Perhatian:</b> LSHH-101 (&gt;90 %) menutup SDV-001 agar cairan tidak terbawa gas (carry-over). Saat startup LV-101 ditahan agar kondensat tidak membanjiri C-102 yang masih dingin.</p></div><div class="suEq"><h4><b>C-100</b> — Contactor / absorber <small>area A2 · GAS-IN TAHAP 1: INLET V-101 &amp; CONTACTOR C-100</small></h4><p><b>Fungsi:</b> Menyerap propana dan butana (C3/C4) dari gas dengan menyemprotkan lean oil dari atas. Gas yang keluar (sales gas) lebih kering dan memenuhi spesifikasi jual.</p><p><b>Cara kerja:</b> Gas naik dari bawah, lean oil turun dari atas; C3/C4 berpindah ke minyak. Tekanan dijaga PIC-100 lewat PV-100 ke sales gas (±61 barg). Level sump dijaga LIC-100/LV-100 lalu rich oil dikirim ke C-102.</p><p><b>Instrumen & kontrol:</b> PT-100, LT-100, FT-100, PIC-100/PV-100, LIC-100/LV-100.</p><p class="suCat"><b>Perhatian:</b> LSHH-100 menutup SDV-001; LALL-100 mengunci LV-100 (gas blow-by).</p></div><div class="suEq"><h4><b>H-101 · BMS-401</b> — Heater hot oil dan sistem pengaman burner <small>area A3 · HOT OIL: HEATER H-101 &amp; BURNER (BMS)</small></h4><p><b>Fungsi:</b> Membakar fuel gas untuk memanaskan hot oil (±290 °C), sumber panas semua reboiler. BMS (Burner Management System) memastikan penyalaan aman.</p><p><b>Cara kerja:</b> Urutan wajib: hot oil sudah bersirkulasi → PURGE ruang bakar 300 s (buang sisa gas) → IGNISI pilot 60 s dibuktikan flame scanner BSL-402 → main flame RUN dibuktikan BSL-401. TIC-401 mengatur bukaan fuel gas untuk menjaga suhu.</p><p><b>Instrumen & kontrol:</b> TT-401, FT-401, PT-402, FT-402, BSL-401/402, TIC-401/FV-401, SDV-401/402, IGN-401.</p><p class="suCat"><b>Perhatian:</b> Trip BMS: aliran hot oil &lt; 111 m³/h, tekanan fuel gas &lt; 1 barg, suhu &gt; 320 °C, flame failure, ESD.</p></div><div class="suEq"><h4><b>P-401A/B · V-401</b> — Pompa sirkulasi hot oil dan bejana ekspansi <small>area A3 · HOT OIL: HEATER H-101 &amp; BURNER (BMS)</small></h4><p><b>Fungsi:</b> P-401 mengalirkan hot oil melalui coil H-101 ke reboiler dan kembali. V-401 menampung pemuaian minyak saat panas.</p><p><b>Cara kerja:</b> Pompa harus jalan sebelum burner dinyalakan agar coil tidak overheat/coking, dan tetap jalan saat ESD serta saat pendinginan sampai suhu &lt; 130 °C. P-401B standby start otomatis bila A mati.</p><p><b>Instrumen & kontrol:</b> YR/YF-P-401A/B, FT-401, LT-401.</p><p class="suCat"><b>Perhatian:</b> Selalu stop terakhir pada shutdown.</p></div><div class="suEq"><h4><b>Lean oil (sump C-101/C-100/C-102)</b> — Inventaris minyak penyerap <small>area A4 · ISI AWAL LEAN OIL (SUMP C-101 / C-100 / C-102)</small></h4><p><b>Fungsi:</b> Lean oil adalah minyak penyerap C3/C4; harus ada cukup di semua sump sebelum sirkulasi dimulai.</p><p><b>Cara kerja:</b> Startup pertama: diisi dari makeup (truk/tangki). Level dijaga manual dengan PI cepat karena loop level bawaan sangat lambat.</p><p><b>Instrumen & kontrol:</b> LT-103, LT-100, LT-104.</p><p class="suCat"><b>Perhatian:</b> Level sump C-101 hanya ±7 m³, mudah kosong bila aliran naik terlalu cepat.</p></div><div class="suEq"><h4><b>C-102 · E-105 · PIC-103</b> — Deethanizer (ROD) dan reboilernya <small>area A6 · BEBAN GAS PENUH &amp; PRESSURISASI C-100</small></h4><p><b>Fungsi:</b> Membuang gas ringan (C1/C2) dari rich oil sebelum masuk C-101, supaya LPG tidak mengandung metana/etana berlebih (spesifikasi C1+C2 ≤ 1 %mol).</p><p><b>Cara kerja:</b> Rich oil + kondensat masuk, dipanaskan reboiler E-105 (TV-102 dari hot oil, TIC-102). Gas ringan naik dan keluar lewat PV-103 (PIC-103, ±23 barg); cairan di dasar dikirim ke C-101 lewat LV-104. Tekanan C-102 harus lebih tinggi dari C-101 agar cairan bisa mengalir.</p><p><b>Instrumen & kontrol:</b> PT-103, TT-102, LT-104, TIC-102/TV-102, PIC-103/PV-103, LIC-104/LV-104.</p><p class="suCat"><b>Perhatian:</b> Saat startup duty reboiler dibatasi mengikuti tekanan kolom (hindari overboil).</p></div><div class="suEq"><h4><b>P-102 · FIC-104</b> — Pompa lean oil dan pengatur aliran <small>area A7 · SIRKULASI LEAN OIL P-102 &amp; ABSORPSI C-100</small></h4><p><b>Fungsi:</b> Mengembalikan lean oil dari dasar C-101 ke puncak C-100 (±64 m³/h) sehingga loop absorpsi berjalan terus.</p><p><b>Cara kerja:</b> Pompa start, FIC-104 membuka katup bertahap (ramp 0,12 m³/h per detik) agar sump C-101 tidak terkuras. Permissive: PT-100 ≥ PT-103 + 2 barg (cegah aliran balik).</p><p><b>Instrumen & kontrol:</b> FT-104, FV-104, YR/YF-P-102.</p><p class="suCat"><b>Perhatian:</b> LALL-103 (level sump C-101 &lt; 5 %) men-trip P-102.</p></div><div class="suEq"><h4><b>C-101 · E-101 · E-102</b> — Debutanizer dan reboiler/kondensornya <small>area A8 · DEBUTANIZER C-101, D-101 &amp; K-101</small></h4><p><b>Fungsi:</b> Memisahkan LPG (C3/C4) di puncak dari lean oil dan C5+ di dasar.</p><p><b>Cara kerja:</b> Umpan dari C-102 dipanaskan reboiler E-101 (TIC-101/TV-101). Uap LPG naik ke kondensor udara E-102 (kipas SC-102 diatur PIC-102, ±11 barg) lalu ke D-101. Dasar kolom (lean oil) ke P-102; kelebihan C5+ ke TK-301 lewat LIC-103.</p><p><b>Instrumen & kontrol:</b> PT-102, TT-101, LT-103, TIC-101/TV-101, PIC-102/SC-102, LIC-103.</p><p class="suCat"><b>Perhatian:</b> PSHH-102 (&gt;14,5 barg) menutup TV-101.</p></div><div class="suEq"><h4><b>D-101 · P-101A/B</b> — Reflux drum dan pompa reflux/produk <small>area A8 · DEBUTANIZER C-101, D-101 &amp; K-101</small></h4><p><b>Fungsi:</b> Menampung LPG cair dari kondensor. P-101 memompa sebagian kembali ke C-101 sebagai reflux (menjaga kemurnian) dan sisanya sebagai produk.</p><p><b>Cara kerja:</b> FIC-103 mengatur reflux (±20 m³/h); LIC-102 menjaga level drum dengan membuang produk. P-101B standby auto-start.</p><p><b>Instrumen & kontrol:</b> LT-102, FT-103, FT-102, FIC-103, LIC-102.</p><p class="suCat"><b>Perhatian:</b> LALL-102 men-trip P-101.</p></div><div class="suEq"><h4><b>K-101</b> — Kompresor off-gas <small>area A8 · DEBUTANIZER C-101, D-101 &amp; K-101</small></h4><p><b>Fungsi:</b> Mengompresi gas ringan dari D-101/C-102 agar bisa digabung ke sales gas, bukan dibakar di flare.</p><p><b>Cara kerja:</b> Start setelah tekanan C-101 cukup; setpoint hisap K101-SP mengikuti SP PIC-102. Kelebihan gas dibuang PV-102 ke flare.</p><p><b>Instrumen & kontrol:</b> SI-101 (rpm), YR/YF-K-101.</p><p class="suCat"><b>Perhatian:</b> Stop oleh ESD atau fault panel.</p></div><div class="suEq"><h4><b>AT-102/103/104 · slop</b> — Analyzer kualitas LPG dan jalur slop/flare <small>area A9 · PRODUK LPG &amp; STORAGE</small></h4><p><b>Fungsi:</b> Memastikan hanya LPG on-spec masuk storage: tekanan uap ≤ 10,3 barg, C5+ ≤ 2 %vol, C1+C2 ≤ 1 %mol.</p><p><b>Cara kerja:</b> Selama off-spec produk dialihkan ke slop/flare. Setelah on-spec stabil 2 menit baru XV inlet tangki dibuka.</p><p><b>Instrumen & kontrol:</b> AT-102, AT-103, AT-104, FT-102.</p><p class="suCat"><b>Perhatian:</b> Produk off-spec tidak boleh masuk storage.</p></div><div class="suEq"><h4><b>T-201 · T-202 · S-201</b> — Tangki penyimpanan LPG (2 bullet + 1 bola) <small>area A9 · PRODUK LPG &amp; STORAGE</small></h4><p><b>Fungsi:</b> Menampung produksi LPG sebagai stok untuk filling dan muat truk.</p><p><b>Cara kerja:</b> Tiap tangki punya XV inlet (tutup bila level &gt; 90 %) dan SDV outlet (tutup bila level &lt; 8 % atau ESD). Tangki harus terisi ≥ 50 % sebelum dipakai filling agar stok cukup dan tidak cepat kosong.</p><p><b>Instrumen & kontrol:</b> LT-201/202/203, PT-20x, TT-20x, XV-201/202/203, SDV-201/202/203.</p><p class="suCat"><b>Perhatian:</b> LAHH 90 % → XV tutup; LALL 8 % → SDV outlet tutup.</p></div><div class="suEq"><h4><b>P-201 / P-201B</b> — Pompa transfer storage <small>area A10 · FILLING PLANT &amp; TRUK</small></h4><p><b>Fungsi:</b> Memindahkan LPG dari storage ke filling plant dan bay muat truk.</p><p><b>Cara kerja:</b> Start bila ada SDV outlet tangki terbuka penuh dan level sumber cukup. P-201B standby auto-start.</p><p><b>Instrumen & kontrol:</b> FT-201, YR/YF-P-201.</p><p class="suCat"><b>Perhatian:</b> Permissive P201: tidak ada SDV outlet terbuka → pompa ditahan.</p></div><div class="suEq"><h4><b>Filling plant</b> — Karusel pengisian tabung 12 kg <small>area A10 · FILLING PLANT &amp; TRUK</small></h4><p><b>Fungsi:</b> Mengisi tabung LPG (target 560 tabung/jam ≈ 6,7 t/h).</p><p><b>Cara kerja:</b> Laju naik bertahap (ramp 30 s). Konsumsi LPG mengambil dari storage lewat P-201.</p><p><b>Instrumen & kontrol:</b> Laju filling, total tabung.</p><p class="suCat"><b>Perhatian:</b> Jika stok storage turun terlalu rendah, filling mengosongkan tangki — karena itu startup menunggu 50 %.</p></div><div class="suEq"><h4><b>Bay muat truk · P-601</b> — Pemuatan LPG ke truk tangki <small>area A10 · FILLING PLANT &amp; TRUK</small></h4><p><b>Fungsi:</b> Memuat LPG curah ke truk (preset ±12 ton) dengan sekuens PLC dan interlock keselamatan.</p><p><b>Cara kerja:</b> Truk masuk, grounding terpasang, arm cair dan arm uap tersambung, operator tekan START: XV-VAP lalu XV-TRK buka, P-601 start, laju awal → penuh → top-off, lalu stop, bleed arm, selesai.</p><p><b>Instrumen & kontrol:</b> FIC-TRK/FV-TRK, FT-TRK, PT-TRK, LSH-TRK, ZS-ARM.</p><p class="suCat"><b>Perhatian:</b> ABORT bila gas di bay &gt; 20 %LEL, level truk 85 %, grounding hilang, dll.</p></div><div class="suEq"><h4><b>TK-301 · P-301</b> — Tangki kondensat C5+ <small>area A0 · PERSIAPAN &amp; KESELAMATAN</small></h4><p><b>Fungsi:</b> Menampung produk samping C5+/kondensat dari dasar C-101.</p><p><b>Cara kerja:</b> P-301 (VFD SC-301) memompa keluar bila level &gt; 15 %.</p><p><b>Instrumen & kontrol:</b> LT-301.</p><p class="suCat"><b>Perhatian:</b> Kosong pada startup pertama.</p></div><div class="suEq"><h4><b>ESD · gas detector · fire water</b> — Sistem keselamatan plant <small>area A0 · PERSIAPAN &amp; KESELAMATAN</small></h4><p><b>Fungsi:</b> Menghentikan plant dengan aman bila ada kebocoran gas atau tombol ESD.</p><p><b>Cara kerja:</b> Gas detector AT-501..506 &gt; 20 %LEL → alarm dan fire water; &gt; 40 %LEL selama 3 s → ESD: SDV tutup, pompa proses dan K-101 stop (P-401 tetap), BDV-101 buka ke flare, reboiler tutup. Reset: HS-RST setelah penyebab hilang.</p><p><b>Instrumen & kontrol:</b> AT-50x, HS-ESD, FWP-301, PT-601, LT-601.</p><p class="suCat"><b>Perhatian:</b> ESD tidak boleh di-reset otomatis.</p></div><div class="suEq"><h4><b>Flare · BDV-101 · PSV</b> — Sistem pembuangan darurat <small>area A0 · PERSIAPAN &amp; KESELAMATAN</small></h4><p><b>Fungsi:</b> Membuang gas berlebih/blowdown dengan aman.</p><p><b>Cara kerja:</b> PSV membuka mekanis pada tekanan set; BDV-101 membuka saat ESD; PV-102 membuang off-gas yang tak terkompresi.</p><p><b>Instrumen & kontrol:</b> Beban flare.</p><p class="suCat"><b>Perhatian:</b> Pada startup, produk off-spec ke slop juga dibuang di sini.</p></div></div>
<h2>2. Arsitektur program PLC yang disarankan</h2>
<table><tr><th>Urutan di setiap scan (task siklik 100 ms)</th><th>POU</th><th>Isi</th></tr>
<tr><td>1</td><td><code>FC_Input</code></td><td>Baca sinyal (skala 4–20 mA → teknik), deteksi sensor bad/out-of-range, debounce DI.</td></tr>
<tr><td>2</td><td><code>PRG_Normal</code></td><td>Kontrol produksi normal: PID semua loop, auto-start pompa standby (P-101B, P-201B, P-401B bila run command ada tapi feedback YR = 0 selama 3 s), pembatas OP (FIC-001, FIC-104, TIC-401, PIC-100).</td></tr>
<tr><td>3</td><td><code>PRG_Startup</code> / <code>PRG_Shutdown</code></td><td>Sekuens per area (bab 6 &amp; 7). Hanya satu yang aktif; keduanya menulis <b>permintaan</b> (SEQ_CMD_*), bukan output fisik.</td></tr>
<tr><td>4</td><td><code>PRG_BMS</code></td><td>State machine burner H-101 (bab 4.3). Sekuens hanya meminta PURGE; urutan api oleh BMS.</td></tr>
<tr><td>5</td><td><code>PRG_Truck</code></td><td>Sekuens muat truk (bab 8).</td></tr>
<tr><td>6</td><td><code>PRG_Safety</code></td><td><b>Paling akhir:</b> ESD, trip, output hard-wired. Menimpa semua perintah di atas.</td></tr>
<tr><td>7</td><td><code>FC_Output</code></td><td>Tulis output fisik (solenoid fail-safe, analog, motor).</td></tr></table>
<ul><li><b>Aturan emas:</b> sekuens tidak pernah menggantikan interlock. Aksi sekuens = <i>request</i>; interlock di PRG_Safety bisa menolaknya.</li>
<li>Semua langkah memakai pola yang sama: <code>syarat mulai → aksi sekali → tunggu selesai (dengan hold) → langkah berikut</code>; setiap langkah punya batas waktu (alarm), mode otomatis/per-langkah, dan boleh dilewati bila kondisi selesai sudah tercapai (sehingga <i>restart</i> dari kondisi apa pun aman).</li>
<li>Variabel sekuens: <code>iStep</code> (nomor langkah), <code>bAuto</code>, <code>bCmdExec</code> (tombol JALANKAN pada mode per-langkah), <code>bRun</code>, <code>tHold</code>, <code>tTmo</code>.</li></ul>
<h2>3. Daftar I/O dan alamat Modbus</h2>
<p>Total: 82 AI · 63 DI · 18 AO · 33 DO. Gunakan kotak pencarian untuk menyaring semua tabel.</p>
<input id="flt" placeholder="Cari tag atau deskripsi, mis. P-102, level, SDV…"><h3>3.1 Analog Input (sensor) — Input Register, float32 (2 register, urutan word: high-low)</h3><table class="io"><tr><th>Tag</th><th>Deskripsi</th><th>Satuan</th><th>Range</th><th>Modbus IR (float32)</th><th>IR skala integer</th></tr><tr><td>PT-001</td><td>Tekanan pipa alir / gas inlet</td><td>barg</td><td>0 … 160</td><td>IR 30001</td><td>IR 32001</td></tr><tr><td>TT-001</td><td>Suhu gas inlet</td><td>°C</td><td>-20 … 80</td><td>IR 30003</td><td>IR 32002</td></tr><tr><td>FT-001</td><td>Aliran gas inlet</td><td>MMSCFD</td><td>0 … 60</td><td>IR 30005</td><td>IR 32003</td></tr><tr><td>PT-SW1</td><td>Tekanan kepala sumur SW-1</td><td>barg</td><td>0 … 160</td><td>IR 30007</td><td>IR 32004</td></tr><tr><td>PT-SW2</td><td>Tekanan kepala sumur SW-2</td><td>barg</td><td>0 … 160</td><td>IR 30009</td><td>IR 32005</td></tr><tr><td>PT-SW3</td><td>Tekanan kepala sumur SW-3</td><td>barg</td><td>0 … 160</td><td>IR 30011</td><td>IR 32006</td></tr><tr><td>PT-101</td><td>Tekanan V-101</td><td>barg</td><td>0 … 100</td><td>IR 30013</td><td>IR 32007</td></tr><tr><td>LT-101</td><td>Level V-101</td><td>%</td><td>0 … 100</td><td>IR 30015</td><td>IR 32008</td></tr><tr><td>TT-101A</td><td>Suhu V-101</td><td>°C</td><td>-40 … 80</td><td>IR 30017</td><td>IR 32009</td></tr><tr><td>PT-100</td><td>Tekanan contactor C-100</td><td>barg</td><td>0 … 100</td><td>IR 30019</td><td>IR 32010</td></tr><tr><td>LT-100</td><td>Level sump C-100</td><td>%</td><td>0 … 100</td><td>IR 30021</td><td>IR 32011</td></tr><tr><td>TT-100</td><td>Suhu C-100</td><td>°C</td><td>-20 … 100</td><td>IR 30023</td><td>IR 32012</td></tr><tr><td>FT-100</td><td>Aliran sales gas</td><td>MMSCFD</td><td>0 … 60</td><td>IR 30025</td><td>IR 32013</td></tr><tr><td>PT-104</td><td>Tekanan sales gas</td><td>barg</td><td>0 … 100</td><td>IR 30027</td><td>IR 32014</td></tr><tr><td>AT-100</td><td>Nilai kalor sales gas</td><td>MJ/Sm3</td><td>30 … 50</td><td>IR 30029</td><td>IR 32015</td></tr><tr><td>PT-103</td><td>Tekanan ROD C-102</td><td>barg</td><td>0 … 40</td><td>IR 30031</td><td>IR 32016</td></tr><tr><td>LT-104</td><td>Level sump C-102</td><td>%</td><td>0 … 100</td><td>IR 30033</td><td>IR 32017</td></tr><tr><td>TT-102</td><td>Suhu bottom C-102</td><td>°C</td><td>0 … 260</td><td>IR 30035</td><td>IR 32018</td></tr><tr><td>PT-102</td><td>Tekanan C-101</td><td>barg</td><td>0 … 25</td><td>IR 30037</td><td>IR 32019</td></tr><tr><td>LT-103</td><td>Level sump C-101</td><td>%</td><td>0 … 100</td><td>IR 30039</td><td>IR 32020</td></tr><tr><td>TT-101</td><td>Suhu bottom C-101</td><td>°C</td><td>0 … 260</td><td>IR 30041</td><td>IR 32021</td></tr><tr><td>TT-103</td><td>Suhu top C-101</td><td>°C</td><td>0 … 150</td><td>IR 30043</td><td>IR 32022</td></tr><tr><td>LT-102</td><td>Level D-101</td><td>%</td><td>0 … 100</td><td>IR 30045</td><td>IR 32023</td></tr><tr><td>TT-104</td><td>Suhu D-101</td><td>°C</td><td>0 … 100</td><td>IR 30047</td><td>IR 32024</td></tr><tr><td>FT-103</td><td>Aliran reflux</td><td>m3/h</td><td>0 … 60</td><td>IR 30049</td><td>IR 32025</td></tr><tr><td>FT-102</td><td>Aliran produk LPG</td><td>m3/h</td><td>0 … 60</td><td>IR 30051</td><td>IR 32026</td></tr><tr><td>FT-104</td><td>Aliran lean oil P-102</td><td>m3/h</td><td>0 … 150</td><td>IR 30053</td><td>IR 32027</td></tr><tr><td>FT-105</td><td>Aliran kondensat LV-103</td><td>m3/h</td><td>0 … 40</td><td>IR 30055</td><td>IR 32028</td></tr><tr><td>AT-102</td><td>Analyzer LPG: tekanan uap @37,8°C</td><td>barg</td><td>0 … 20</td><td>IR 30057</td><td>IR 32029</td></tr><tr><td>AT-103</td><td>Analyzer LPG: C5+</td><td>%vol</td><td>0 … 10</td><td>IR 30059</td><td>IR 32030</td></tr><tr><td>AT-104</td><td>Analyzer LPG: C1+C2</td><td>%mol</td><td>0 … 10</td><td>IR 30061</td><td>IR 32031</td></tr><tr><td>LT-201</td><td>Level T-201</td><td>%</td><td>0 … 100</td><td>IR 30063</td><td>IR 32032</td></tr><tr><td>PT-201</td><td>Tekanan T-201</td><td>barg</td><td>0 … 20</td><td>IR 30065</td><td>IR 32033</td></tr><tr><td>TT-201</td><td>Suhu T-201</td><td>°C</td><td>-20 … 80</td><td>IR 30067</td><td>IR 32034</td></tr><tr><td>LT-202</td><td>Level T-202</td><td>%</td><td>0 … 100</td><td>IR 30069</td><td>IR 32035</td></tr><tr><td>PT-202</td><td>Tekanan T-202</td><td>barg</td><td>0 … 20</td><td>IR 30071</td><td>IR 32036</td></tr><tr><td>TT-202</td><td>Suhu T-202</td><td>°C</td><td>-20 … 80</td><td>IR 30073</td><td>IR 32037</td></tr><tr><td>LT-203</td><td>Level S-201</td><td>%</td><td>0 … 100</td><td>IR 30075</td><td>IR 32038</td></tr><tr><td>PT-203</td><td>Tekanan S-201</td><td>barg</td><td>0 … 20</td><td>IR 30077</td><td>IR 32039</td></tr><tr><td>TT-203</td><td>Suhu S-201</td><td>°C</td><td>-20 … 80</td><td>IR 30079</td><td>IR 32040</td></tr><tr><td>FT-201</td><td>Aliran transfer P-201</td><td>m3/h</td><td>0 … 100</td><td>IR 30081</td><td>IR 32041</td></tr><tr><td>LT-301</td><td>Level TK-301</td><td>%</td><td>0 … 100</td><td>IR 30083</td><td>IR 32042</td></tr><tr><td>FT-301</td><td>Aliran kirim P-301</td><td>m3/h</td><td>0 … 40</td><td>IR 30085</td><td>IR 32043</td></tr><tr><td>TT-401</td><td>Suhu hot oil supply</td><td>°C</td><td>0 … 400</td><td>IR 30087</td><td>IR 32044</td></tr><tr><td>TT-402</td><td>Suhu hot oil return</td><td>°C</td><td>0 … 400</td><td>IR 30089</td><td>IR 32045</td></tr><tr><td>FT-401</td><td>Aliran sirkulasi hot oil</td><td>m3/h</td><td>0 … 250</td><td>IR 30091</td><td>IR 32046</td></tr><tr><td>PT-402</td><td>Tekanan fuel gas burner</td><td>barg</td><td>0 … 10</td><td>IR 30093</td><td>IR 32047</td></tr><tr><td>FT-402</td><td>Aliran fuel gas H-101</td><td>kmol/h</td><td>0 … 80</td><td>IR 30095</td><td>IR 32048</td></tr><tr><td>TT-403</td><td>Suhu stack H-101</td><td>°C</td><td>0 … 600</td><td>IR 30097</td><td>IR 32049</td></tr><tr><td>LT-401</td><td>Level V-401</td><td>%</td><td>0 … 100</td><td>IR 30099</td><td>IR 32050</td></tr><tr><td>FT-501</td><td>Aliran ke flare</td><td>kmol/h</td><td>0 … 5000</td><td>IR 30101</td><td>IR 32051</td></tr><tr><td>AT-501</td><td>Gas detector DET-1</td><td>%LEL</td><td>0 … 100</td><td>IR 30103</td><td>IR 32052</td></tr><tr><td>AT-502</td><td>Gas detector DET-2</td><td>%LEL</td><td>0 … 100</td><td>IR 30105</td><td>IR 32053</td></tr><tr><td>AT-503</td><td>Gas detector DET-3</td><td>%LEL</td><td>0 … 100</td><td>IR 30107</td><td>IR 32054</td></tr><tr><td>AT-504</td><td>Gas detector DET-4</td><td>%LEL</td><td>0 … 100</td><td>IR 30109</td><td>IR 32055</td></tr><tr><td>AT-505</td><td>Gas detector DET-5</td><td>%LEL</td><td>0 … 100</td><td>IR 30111</td><td>IR 32056</td></tr><tr><td>AT-506</td><td>Gas detector DET-6</td><td>%LEL</td><td>0 … 100</td><td>IR 30113</td><td>IR 32057</td></tr><tr><td>SI-101</td><td>Putaran K-101</td><td>rpm</td><td>0 … 3500</td><td>IR 30115</td><td>IR 32058</td></tr><tr><td>FT-101</td><td>Aliran K-101</td><td>kmol/h</td><td>0 … 500</td><td>IR 30117</td><td>IR 32059</td></tr><tr><td>PT-601</td><td>Tekanan header fire water</td><td>barg</td><td>0 … 16</td><td>IR 30119</td><td>IR 32060</td></tr><tr><td>LT-601</td><td>Level tangki fire water</td><td>%</td><td>0 … 100</td><td>IR 30121</td><td>IR 32061</td></tr><tr><td>ZI-FV-001</td><td>Posisi aktual FV-001</td><td>%</td><td>0 … 100</td><td>IR 30123</td><td>IR 32062</td></tr><tr><td>ZI-PV-100</td><td>Posisi aktual PV-100</td><td>%</td><td>0 … 100</td><td>IR 30125</td><td>IR 32063</td></tr><tr><td>ZI-LV-101</td><td>Posisi aktual LV-101</td><td>%</td><td>0 … 100</td><td>IR 30127</td><td>IR 32064</td></tr><tr><td>ZI-LV-100</td><td>Posisi aktual LV-100</td><td>%</td><td>0 … 100</td><td>IR 30129</td><td>IR 32065</td></tr><tr><td>ZI-FV-104</td><td>Posisi aktual FV-104</td><td>%</td><td>0 … 100</td><td>IR 30131</td><td>IR 32066</td></tr><tr><td>ZI-LV-103</td><td>Posisi aktual LV-103</td><td>%</td><td>0 … 100</td><td>IR 30133</td><td>IR 32067</td></tr><tr><td>ZI-TV-101</td><td>Posisi aktual TV-101</td><td>%</td><td>0 … 100</td><td>IR 30135</td><td>IR 32068</td></tr><tr><td>ZI-SC-102</td><td>Posisi aktual SC-102</td><td>%</td><td>0 … 100</td><td>IR 30137</td><td>IR 32069</td></tr><tr><td>ZI-FV-103</td><td>Posisi aktual FV-103</td><td>%</td><td>0 … 100</td><td>IR 30139</td><td>IR 32070</td></tr><tr><td>ZI-LV-102</td><td>Posisi aktual LV-102</td><td>%</td><td>0 … 100</td><td>IR 30141</td><td>IR 32071</td></tr><tr><td>ZI-PV-102</td><td>Posisi aktual PV-102</td><td>%</td><td>0 … 100</td><td>IR 30143</td><td>IR 32072</td></tr><tr><td>ZI-PV-103</td><td>Posisi aktual PV-103</td><td>%</td><td>0 … 100</td><td>IR 30145</td><td>IR 32073</td></tr><tr><td>ZI-LV-104</td><td>Posisi aktual LV-104</td><td>%</td><td>0 … 100</td><td>IR 30147</td><td>IR 32074</td></tr><tr><td>ZI-TV-102</td><td>Posisi aktual TV-102</td><td>%</td><td>0 … 100</td><td>IR 30149</td><td>IR 32075</td></tr><tr><td>ZI-FV-401</td><td>Posisi aktual FV-401</td><td>%</td><td>0 … 100</td><td>IR 30151</td><td>IR 32076</td></tr><tr><td>ZI-SC-301</td><td>Kecepatan aktual P-301</td><td>%</td><td>0 … 100</td><td>IR 30153</td><td>IR 32077</td></tr><tr><td>FT-TRK</td><td>Aliran massa muat truk (Coriolis)</td><td>t/h</td><td>0 … 60</td><td>IR 30155</td><td>IR 32078</td></tr><tr><td>FQ-TRK</td><td>Register meter muat (kg ke truk di bay)</td><td>kg</td><td>0 … 20000</td><td>IR 30157</td><td>IR 32079</td></tr><tr><td>PT-TRK</td><td>Tekanan skid tank truk (lewat arm uap)</td><td>barg</td><td>0 … 25</td><td>IR 30159</td><td>IR 32080</td></tr><tr><td>AT-507</td><td>Gas detector DET-7 (bay muat truk)</td><td>%LEL</td><td>0 … 100</td><td>IR 30161</td><td>IR 32081</td></tr><tr><td>ZI-FV-TRK</td><td>Posisi aktual FV-TRK</td><td>%</td><td>0 … 100</td><td>IR 30163</td><td>IR 32082</td></tr></table><h3>3.2 Digital Input (limit switch, feedback motor, status) — Discrete Input</h3><table class="io"><tr><th>Tag</th><th>Deskripsi</th><th>Modbus DI</th></tr><tr><td>ZSO-SDV-001</td><td>SDV-001 terbuka penuh (limit switch)</td><td>DI 10001</td></tr><tr><td>ZSC-SDV-001</td><td>SDV-001 tertutup penuh (limit switch)</td><td>DI 10002</td></tr><tr><td>ZSO-SDV-102</td><td>SDV-102 terbuka penuh (limit switch)</td><td>DI 10003</td></tr><tr><td>ZSC-SDV-102</td><td>SDV-102 tertutup penuh (limit switch)</td><td>DI 10004</td></tr><tr><td>ZSO-SDV-103</td><td>SDV-103 terbuka penuh (limit switch)</td><td>DI 10005</td></tr><tr><td>ZSC-SDV-103</td><td>SDV-103 tertutup penuh (limit switch)</td><td>DI 10006</td></tr><tr><td>ZSO-SDV-201</td><td>SDV-201 terbuka penuh (limit switch)</td><td>DI 10007</td></tr><tr><td>ZSC-SDV-201</td><td>SDV-201 tertutup penuh (limit switch)</td><td>DI 10008</td></tr><tr><td>ZSO-SDV-202</td><td>SDV-202 terbuka penuh (limit switch)</td><td>DI 10009</td></tr><tr><td>ZSC-SDV-202</td><td>SDV-202 tertutup penuh (limit switch)</td><td>DI 10010</td></tr><tr><td>ZSO-SDV-203</td><td>SDV-203 terbuka penuh (limit switch)</td><td>DI 10011</td></tr><tr><td>ZSC-SDV-203</td><td>SDV-203 tertutup penuh (limit switch)</td><td>DI 10012</td></tr><tr><td>ZSO-SDV-401</td><td>SDV-401 terbuka penuh (limit switch)</td><td>DI 10013</td></tr><tr><td>ZSC-SDV-401</td><td>SDV-401 tertutup penuh (limit switch)</td><td>DI 10014</td></tr><tr><td>ZSO-SDV-402</td><td>SDV-402 terbuka penuh (limit switch)</td><td>DI 10015</td></tr><tr><td>ZSC-SDV-402</td><td>SDV-402 tertutup penuh (limit switch)</td><td>DI 10016</td></tr><tr><td>ZSO-BDV-101</td><td>BDV-101 terbuka penuh (limit switch)</td><td>DI 10017</td></tr><tr><td>ZSC-BDV-101</td><td>BDV-101 tertutup penuh (limit switch)</td><td>DI 10018</td></tr><tr><td>ZSO-SSV-SW1</td><td>SSV-SW1 terbuka penuh (limit switch)</td><td>DI 10019</td></tr><tr><td>ZSC-SSV-SW1</td><td>SSV-SW1 tertutup penuh (limit switch)</td><td>DI 10020</td></tr><tr><td>ZSO-SSV-SW2</td><td>SSV-SW2 terbuka penuh (limit switch)</td><td>DI 10021</td></tr><tr><td>ZSC-SSV-SW2</td><td>SSV-SW2 tertutup penuh (limit switch)</td><td>DI 10022</td></tr><tr><td>ZSO-SSV-SW3</td><td>SSV-SW3 terbuka penuh (limit switch)</td><td>DI 10023</td></tr><tr><td>ZSC-SSV-SW3</td><td>SSV-SW3 tertutup penuh (limit switch)</td><td>DI 10024</td></tr><tr><td>YR-P-101A</td><td>P-101A running (feedback MCC)</td><td>DI 10025</td></tr><tr><td>YF-P-101A</td><td>P-101A motor fault / trip MCC</td><td>DI 10026</td></tr><tr><td>YR-P-101B</td><td>P-101B running (feedback MCC)</td><td>DI 10027</td></tr><tr><td>YF-P-101B</td><td>P-101B motor fault / trip MCC</td><td>DI 10028</td></tr><tr><td>YR-P-102</td><td>P-102 running (feedback MCC)</td><td>DI 10029</td></tr><tr><td>YF-P-102</td><td>P-102 motor fault / trip MCC</td><td>DI 10030</td></tr><tr><td>YR-P-201</td><td>P-201 running (feedback MCC)</td><td>DI 10031</td></tr><tr><td>YF-P-201</td><td>P-201 motor fault / trip MCC</td><td>DI 10032</td></tr><tr><td>YR-P-201B</td><td>P-201B running (feedback MCC)</td><td>DI 10033</td></tr><tr><td>YF-P-201B</td><td>P-201B motor fault / trip MCC</td><td>DI 10034</td></tr><tr><td>YR-P-301</td><td>P-301 running (feedback MCC)</td><td>DI 10035</td></tr><tr><td>YF-P-301</td><td>P-301 motor fault / trip MCC</td><td>DI 10036</td></tr><tr><td>YR-P-401A</td><td>P-401A running (feedback MCC)</td><td>DI 10037</td></tr><tr><td>YF-P-401A</td><td>P-401A motor fault / trip MCC</td><td>DI 10038</td></tr><tr><td>YR-P-401B</td><td>P-401B running (feedback MCC)</td><td>DI 10039</td></tr><tr><td>YF-P-401B</td><td>P-401B motor fault / trip MCC</td><td>DI 10040</td></tr><tr><td>YR-K-101</td><td>K-101 running</td><td>DI 10041</td></tr><tr><td>YF-K-101</td><td>K-101 fault (panel UCP)</td><td>DI 10042</td></tr><tr><td>YR-FWP-301</td><td>Pompa fire water running</td><td>DI 10043</td></tr><tr><td>YF-FWP-301</td><td>Pompa fire water gagal start</td><td>DI 10044</td></tr><tr><td>BSL-401</td><td>Flame scanner api utama H-101 (1 = api ada)</td><td>DI 10045</td></tr><tr><td>BSL-402</td><td>Flame scanner pilot H-101 (1 = api ada)</td><td>DI 10046</td></tr><tr><td>HS-ESD</td><td>Tombol ESD (HMI/lapangan, pulsa)</td><td>DI 10047</td></tr><tr><td>HS-RST</td><td>Tombol RESET (HMI, pulsa)</td><td>DI 10048</td></tr><tr><td>HS-SW1</td><td>Permintaan operator buka SSV SW-1</td><td>DI 10049</td></tr><tr><td>HS-SW2</td><td>Permintaan operator buka SSV SW-2</td><td>DI 10050</td></tr><tr><td>HS-SW3</td><td>Permintaan operator buka SSV SW-3</td><td>DI 10051</td></tr><tr><td>ZS-TRK</td><td>Truk terdeteksi di posisi bay muat (ganjal roda)</td><td>DI 10052</td></tr><tr><td>ES-TRK</td><td>Grounding truk terverifikasi (earth monitor)</td><td>DI 10053</td></tr><tr><td>ZS-ARM</td><td>Arm cair terkopel ke truk (proximity)</td><td>DI 10054</td></tr><tr><td>ZS-ARMV</td><td>Arm uap terkopel ke truk (proximity)</td><td>DI 10055</td></tr><tr><td>LSH-TRK</td><td>Level truk mencapai batas isi 85 % (1 = penuh)</td><td>DI 10056</td></tr><tr><td>HS-TRK</td><td>Tombol START muat lokal (pulsa dari pengemudi)</td><td>DI 10057</td></tr><tr><td>YR-P-601</td><td>P-601 running (feedback MCC)</td><td>DI 10058</td></tr><tr><td>YF-P-601</td><td>P-601 motor fault / trip MCC</td><td>DI 10059</td></tr><tr><td>ZSO-XV-TRK</td><td>XV-TRK terbuka penuh (limit switch)</td><td>DI 10060</td></tr><tr><td>ZSC-XV-TRK</td><td>XV-TRK tertutup penuh (limit switch)</td><td>DI 10061</td></tr><tr><td>ZSO-XV-VAP</td><td>XV-VAP terbuka penuh (limit switch)</td><td>DI 10062</td></tr><tr><td>ZSC-XV-VAP</td><td>XV-VAP tertutup penuh (limit switch)</td><td>DI 10063</td></tr></table><h3>3.3 Analog Output (perintah ke control valve/VFD) — Holding Register, float32</h3><table class="io"><tr><th>Tag</th><th>Deskripsi</th><th>Satuan</th><th>Range</th><th>Fail-safe/awal</th><th>Modbus HR (float32)</th></tr><tr><td>FV-001</td><td>Demand control valve FV-001</td><td>%</td><td>0 … 100</td><td>0</td><td>HR 40001</td></tr><tr><td>PV-100</td><td>Demand control valve PV-100</td><td>%</td><td>0 … 100</td><td>0</td><td>HR 40003</td></tr><tr><td>LV-101</td><td>Demand control valve LV-101</td><td>%</td><td>0 … 100</td><td>0</td><td>HR 40005</td></tr><tr><td>LV-100</td><td>Demand control valve LV-100</td><td>%</td><td>0 … 100</td><td>0</td><td>HR 40007</td></tr><tr><td>FV-104</td><td>Demand control valve FV-104</td><td>%</td><td>0 … 100</td><td>0</td><td>HR 40009</td></tr><tr><td>LV-103</td><td>Demand control valve LV-103</td><td>%</td><td>0 … 100</td><td>0</td><td>HR 40011</td></tr><tr><td>TV-101</td><td>Demand control valve TV-101</td><td>%</td><td>0 … 100</td><td>0</td><td>HR 40013</td></tr><tr><td>SC-102</td><td>Kecepatan kipas SC-102 (VFD)</td><td>%</td><td>0 … 100</td><td>100</td><td>HR 40015</td></tr><tr><td>FV-103</td><td>Demand control valve FV-103</td><td>%</td><td>0 … 100</td><td>0</td><td>HR 40017</td></tr><tr><td>LV-102</td><td>Demand control valve LV-102</td><td>%</td><td>0 … 100</td><td>0</td><td>HR 40019</td></tr><tr><td>PV-102</td><td>Demand control valve PV-102</td><td>%</td><td>0 … 100</td><td>100</td><td>HR 40021</td></tr><tr><td>PV-103</td><td>Demand control valve PV-103</td><td>%</td><td>0 … 100</td><td>0</td><td>HR 40023</td></tr><tr><td>LV-104</td><td>Demand control valve LV-104</td><td>%</td><td>0 … 100</td><td>0</td><td>HR 40025</td></tr><tr><td>TV-102</td><td>Demand control valve TV-102</td><td>%</td><td>0 … 100</td><td>0</td><td>HR 40027</td></tr><tr><td>FV-401</td><td>Demand control valve FV-401</td><td>%</td><td>0 … 100</td><td>0</td><td>HR 40029</td></tr><tr><td>SC-301</td><td>Kecepatan P-301 (VFD)</td><td>%</td><td>0 … 100</td><td>0</td><td>HR 40031</td></tr><tr><td>K101-SP</td><td>Setpoint tekanan hisap panel K-101</td><td>barg</td><td>0 … 25</td><td>11</td><td>HR 40033</td></tr><tr><td>FV-TRK</td><td>Demand control valve FV-TRK (laju muat truk)</td><td>%</td><td>0 … 100</td><td>0</td><td>HR 40035</td></tr></table><h3>3.4 Digital Output (solenoid, perintah run) — Coil</h3><table class="io"><tr><th>Tag</th><th>Deskripsi</th><th>Modbus Coil</th></tr><tr><td>SDV-001</td><td>SDV-001 solenoid (1 = energized = BUKA, fail-close)</td><td>Coil 1</td></tr><tr><td>SDV-102</td><td>SDV-102 solenoid (1 = energized = BUKA, fail-close)</td><td>Coil 2</td></tr><tr><td>SDV-103</td><td>SDV-103 solenoid (1 = energized = BUKA, fail-close)</td><td>Coil 3</td></tr><tr><td>SDV-201</td><td>SDV-201 solenoid (1 = energized = BUKA, fail-close)</td><td>Coil 4</td></tr><tr><td>SDV-202</td><td>SDV-202 solenoid (1 = energized = BUKA, fail-close)</td><td>Coil 5</td></tr><tr><td>SDV-203</td><td>SDV-203 solenoid (1 = energized = BUKA, fail-close)</td><td>Coil 6</td></tr><tr><td>SDV-401</td><td>SDV-401 solenoid (1 = energized = BUKA, fail-close)</td><td>Coil 7</td></tr><tr><td>SDV-402</td><td>SDV-402 solenoid (1 = energized = BUKA, fail-close)</td><td>Coil 8</td></tr><tr><td>BDV-101</td><td>BDV-101 solenoid (1 = energized = TERTUTUP, fail-open)</td><td>Coil 9</td></tr><tr><td>SSV-SW1</td><td>SSV sumur SW-1 (1 = buka)</td><td>Coil 10</td></tr><tr><td>SSV-SW2</td><td>SSV sumur SW-2 (1 = buka)</td><td>Coil 11</td></tr><tr><td>SSV-SW3</td><td>SSV sumur SW-3 (1 = buka)</td><td>Coil 12</td></tr><tr><td>XV-201</td><td>XV inlet T-201 (1 = buka)</td><td>Coil 13</td></tr><tr><td>XV-202</td><td>XV inlet T-202 (1 = buka)</td><td>Coil 14</td></tr><tr><td>XV-203</td><td>XV inlet S-201 (1 = buka)</td><td>Coil 15</td></tr><tr><td>P-101A</td><td>Perintah run P-101A</td><td>Coil 16</td></tr><tr><td>P-101B</td><td>Perintah run P-101B</td><td>Coil 17</td></tr><tr><td>P-102</td><td>Perintah run P-102</td><td>Coil 18</td></tr><tr><td>P-201</td><td>Perintah run P-201</td><td>Coil 19</td></tr><tr><td>P-201B</td><td>Perintah run P-201B</td><td>Coil 20</td></tr><tr><td>P-301</td><td>Perintah run P-301</td><td>Coil 21</td></tr><tr><td>P-401A</td><td>Perintah run P-401A</td><td>Coil 22</td></tr><tr><td>P-401B</td><td>Perintah run P-401B</td><td>Coil 23</td></tr><tr><td>K-101</td><td>Perintah run kompresor K-101</td><td>Coil 24</td></tr><tr><td>FWP-301</td><td>Perintah start pompa fire water</td><td>Coil 25</td></tr><tr><td>IGN-401</td><td>Igniter + gas pilot H-101</td><td>Coil 26</td></tr><tr><td>ESD-ACT</td><td>Status: ESD plant aktif (untuk HMI)</td><td>Coil 27</td></tr><tr><td>XV-TRK</td><td>ESV cair loading arm (1 = buka, fail-close)</td><td>Coil 28</td></tr><tr><td>XV-VAP</td><td>ESV vapour return arm uap (1 = buka, fail-close)</td><td>Coil 29</td></tr><tr><td>XV-BLD</td><td>Katup bleed loading arm ke vapour return (1 = buka)</td><td>Coil 30</td></tr><tr><td>P-601</td><td>Perintah run pompa muat truk P-601</td><td>Coil 31</td></tr><tr><td>LOAD-ACT</td><td>Status: batch muat truk aktif (lampu merah bay)</td><td>Coil 32</td></tr><tr><td>LOAD-DONE</td><td>Status: batch selesai, arm boleh dilepas (lampu hijau bay)</td><td>Coil 33</td></tr></table>
<h2>4. Interlock, ESD dan logika keselamatan</h2>
<h3>4.1 Tabel sebab → akibat (cause &amp; effect)</h3>
<table><tr><th>ID</th><th>Area</th><th>Nama</th><th>Kondisi (sebab)</th><th>Akibat</th><th>Reset</th></tr><tr><td>ESD</td><td>A0</td><td>ESD plant</td><td>HS-ESD manual, atau gas detector AT-50x &gt; 40 %LEL selama &gt; 3 s</td><td>SDV-001/102/103 &amp; SDV outlet tangki tutup; semua pompa proses &amp; K-101 stop (P-401 tetap jalan); BDV-101 buka ke flare; TV-101/102 tutup; burner H-101 trip; FWP-301 start</td><td>Perbaiki penyebab → HS-RST</td></tr><tr><td>GAS</td><td>A0</td><td>Gas detector alarm</td><td>AT-50x &gt; 20 %LEL</td><td>Alarm + FWP-301 start (fire water)</td><td>Otomatis bila gas &lt; 20 %LEL</td></tr><tr><td>PSHH-001</td><td>A1</td><td>PSHH-001 HIPPS pipa alir</td><td>PT-001 &gt; 95 barg</td><td>SSV-SW1/2/3 menutup</td><td>PT-001 &lt; 88 barg dan tidak ESD (otomatis)</td></tr><tr><td>PSHH-101</td><td>A2</td><td>PSHH-101 tekanan V-101</td><td>PT-101 &gt; 68 barg</td><td>SDV-001 menutup</td><td>HS-RST</td></tr><tr><td>LSHH-101</td><td>A2</td><td>LSHH-101 level V-101</td><td>LT-101 &gt; 90 %</td><td>SDV-001 menutup (cegah carry-over)</td><td>HS-RST</td></tr><tr><td>LALL-101</td><td>A2</td><td>LALL-101 level V-101</td><td>LT-101 &lt; 5 % (setelah pernah &gt; 20 %)</td><td>LV-101 dikunci tutup (cegah gas blow-by)</td><td>HS-RST</td></tr><tr><td>LSHH-100</td><td>A7</td><td>LSHH-100 level C-100</td><td>LT-100 &gt; 92 %</td><td>SDV-001 menutup</td><td>HS-RST</td></tr><tr><td>LALL-100</td><td>A7</td><td>LALL-100 level C-100</td><td>LT-100 &lt; 5 % (setelah pernah &gt; 20 %)</td><td>LV-100 dikunci tutup</td><td>HS-RST</td></tr><tr><td>LALL-103</td><td>A7</td><td>LALL-103 level sump C-101</td><td>LT-103 &lt; 5 % (setelah pernah &gt; 20 %) dan P-102 run</td><td>P-102 trip</td><td>HS-RST</td></tr><tr><td>FIC104</td><td>A7</td><td>Pembatas FIC-104</td><td>PT-100 &lt; PT-103 + 2 barg</td><td>OP FIC-104 dibatasi ≤ 10 % (cegah aliran balik)</td><td>Otomatis</td></tr><tr><td>PSHH-102</td><td>A8</td><td>PSHH-102 tekanan C-101</td><td>PT-102 &gt; 14,5 barg</td><td>TV-101 menutup (hot oil reboiler diputus)</td><td>HS-RST</td></tr><tr><td>LALL-102</td><td>A8</td><td>LALL-102 level D-101</td><td>LT-102 &lt; 5 % (setelah pernah &gt; 20 %) dan P-101A/B run</td><td>P-101A/B trip</td><td>HS-RST</td></tr><tr><td>K101</td><td>A8</td><td>Proteksi K-101</td><td>YF-K-101 (fault panel UCP) atau ESD</td><td>K-101 stop; off-gas ke flare lewat PV-102</td><td>HS-RST</td></tr><tr><td>BMS-401</td><td>A3</td><td>BMS-401 burner H-101</td><td>FT-401 &lt; 111 m³/h (FSLL-401) · PT-402 &lt; 1 barg (PSLL-402) · TT-401 &gt; 320 °C (TSHH-401) · flame failure BSL-401 · ESD</td><td>Burner trip: SDV-401/402 tutup. Restart: PURGE 300 s (butuh FT-401 &gt; 148 &amp; PT-402 &gt; 2) → IGNISI 60 s (butuh BSL-402) → RUN</td><td>Penyebab hilang + HS-RST → purge otomatis</td></tr><tr><td>TIC401</td><td>A3</td><td>Pembatas TIC-401</td><td>BMS bukan RUN</td><td>OP TIC-401 dibatasi ≤ 20 % (api kecil saat belum RUN); FV-401 ≥ 8 % saat RUN</td><td>Otomatis</td></tr><tr><td>FIC001</td><td>A2</td><td>Pembatas FIC-001</td><td>SDV-001 belum terbuka penuh (ZSO-SDV-001 = 0)</td><td>OP FIC-001 dibatasi ≤ 8 % dan SP mengikuti PV</td><td>Otomatis</td></tr><tr><td>PIC100</td><td>A2</td><td>Lantai PIC-100</td><td>PT-100 &lt; SP − 8 barg</td><td>OP PV-100 dijaga ≥ 25 %</td><td>Otomatis</td></tr><tr><td>TKLAHH</td><td>A9</td><td>LAHH tangki produk</td><td>LT-201/202/203 &gt; 90 %</td><td>XV inlet tangki menutup (proteksi overfill)</td><td>HS-RST</td></tr><tr><td>TKLALL</td><td>A9</td><td>LALL tangki produk</td><td>LT-20x &lt; 8 % (setelah pernah &gt; 12 %)</td><td>SDV outlet tangki menutup</td><td>HS-RST</td></tr><tr><td>P201</td><td>A10</td><td>Permissive P-201</td><td>Tidak ada SDV outlet tangki yang terbuka penuh (ZSO-SDV-201/202/203 = 0)</td><td>P-201 ditahan (alarm P201-PERM)</td><td>Otomatis</td></tr><tr><td>AUTOSTBY</td><td>A0</td><td>Auto-start pompa standby</td><td>Pompa utama run command tapi YR- = 0 selama &gt; 3 s, atau motor fault YF-</td><td>Standby start otomatis: P-101B, P-201B, P-401B</td><td>HS-RST</td></tr></table>
<h3>4.2 Logika keselamatan dasar (Structured Text)</h3><pre class="st">(* ===== LOGIKA KESELAMATAN DASAR (dibaca dari PLC twin) — letakkan DI AKHIR scan agar mengalahkan sekuens ===== *)
(* ESD: latch; reset dengan HS_RST (pulsa naik) *)
IF HS_ESD OR (tGD_HH.Q) THEN ESD_ACTIVE := TRUE; END_IF;       (* tGD_HH: TON 3 s dari (MAX(AT_501..AT_506) &gt; 40 %LEL) *)
IF rtRST.Q THEN ESD_ACTIVE := FALSE; (* + hapus semua latch trip, pompa kembali ke status awal *) END_IF;
(* Trip proses (semua latch, reset: HS_RST — kecuali yang tertulis otomatis) *)
TRIP_PSHH_001 := latch(PT_001 &gt; 95.0);  reset otomatis bila PT_001 &lt; 88.0 AND NOT ESD_ACTIVE;
TRIP_PSHH_101 := latch(PT_101 &gt; 68.0);  TRIP_LSHH_101 := latch(LT_101 &gt; 90.0);  TRIP_LALL_101 := latch(LT_101 &lt; 5.0 sesudah pernah &gt; 20.0);
TRIP_LSHH_100 := latch(LT_100 &gt; 92.0);  TRIP_LALL_100 := latch(LT_100 &lt; 5.0 sesudah pernah &gt; 20.0);
TRIP_LALL_103 := latch(LT_103 &lt; 5.0 sesudah pernah &gt; 20.0);  TRIP_PSHH_102 := latch(PT_102 &gt; 14.5);  TRIP_LALL_102 := latch(LT_102 &lt; 5.0 sesudah pernah &gt; 20.0);
(* Output hard-wired *)
SDV_001 := NOT (ESD_ACTIVE OR TRIP_PSHH_101 OR TRIP_LSHH_101 OR TRIP_LSHH_100) AND SEQ_CMD_SDV001;   (* fail-close: energized = BUKA *)
SDV_102 := NOT ESD_ACTIVE;   SDV_103 := NOT ESD_ACTIVE;   BDV_101 := NOT ESD_ACTIVE;   (* BDV: energized = TERTUTUP (fail-open) *)
SDV_201 := NOT (ESD_ACTIVE OR TRIP_LALL_T201);  SDV_202 := NOT (ESD_ACTIVE OR TRIP_LALL_T202);  SDV_203 := NOT (ESD_ACTIVE OR TRIP_LALL_S201);
XV_201 := NOT XVTRIP_T201 AND SEQ_CMD_XV;  XV_202 := NOT XVTRIP_T202 AND SEQ_CMD_XV;  XV_203 := NOT XVTRIP_S201 AND SEQ_CMD_XV;   (* LAHH tangki &gt; 90 % *)
SSV_SW1 := HS_SW1 AND NOT TRIP_PSHH_001;  SSV_SW2 := HS_SW2 AND NOT TRIP_PSHH_001;  SSV_SW3 := HS_SW3 AND NOT TRIP_PSHH_001;
TV_101 := SEL(ESD_ACTIVE OR TRIP_PSHH_102, TIC_101.OP, 0.0);   TV_102 := SEL(ESD_ACTIVE, TIC_102.OP, 0.0);
P_102  := cmd_P102  AND NOT TRIP_P102;   (* semua pompa: run = perintah AND NOT trip AND (NOT ESD_ACTIVE OR pompa hot oil P-401A/B) *)
K_101  := cmd_K101  AND NOT ESD_ACTIVE AND NOT YF_K_101;
FWP_301 := ESD_ACTIVE OR (GD_MAX_LEL &gt; 20.0);
(* Burner H-101 → lihat PRG_BMS di bagian 7 *)</pre>
<h3>4.3 Burner Management System H-101</h3><pre class="st">(* ===== BMS-401 BURNER H-101 (state machine sendiri, TIDAK boleh ditiru oleh sekuens startup) ===== *)
TYPE E_BMS : (BMS_OFF, BMS_PURGE, BMS_IGNISI, BMS_RUN, BMS_TRIP); END_TYPE
(* trip → TRIP: FT_401 &lt; 111 m³/h (FSLL), PT_402 &lt; 1 barg (PSLL), TT_401 &gt; 320 °C (TSHH), flame failure BSL_401 setelah trial 10 s, ESD *)
CASE BMS_STATE OF
  BMS_TRIP:   SDV_401 := FALSE; SDV_402 := FALSE; IGN_401 := FALSE;
              IF NOT TRIP_BMS_401 AND NOT ESD_ACTIVE THEN BMS_STATE := BMS_PURGE; tPurge(IN := FALSE); END_IF;   (* reset trip → purge ulang *)
  BMS_PURGE:  (* timer purge 300 s HANYA berjalan bila aliran hot oil cukup dan fuel gas ada *)
              tPurge(IN := (FT_401 &gt; 148.0) AND (PT_402 &gt; 2.0), PT := T#300s);
              IF tPurge.Q THEN BMS_STATE := BMS_IGNISI; tIgn(IN := FALSE); END_IF;
  BMS_IGNISI: IGN_401 := TRUE; tIgn(IN := TRUE, PT := T#60s);   (* trial for ignition pilot 60 s *)
              IF BSL_402 THEN BMS_STATE := BMS_RUN; SDV_401 := TRUE; SDV_402 := TRUE; tTrial(IN := FALSE); END_IF;
              IF tIgn.Q AND NOT BSL_402 THEN BMS_STATE := BMS_TRIP; (* pilot gagal *) END_IF;
  BMS_RUN:    tTrial(IN := TRUE, PT := T#10s);                   (* trial for ignition main flame 10 s *)
              IF tTrial.Q AND NOT BSL_401 THEN BMS_STATE := BMS_TRIP; (* flame failure *) END_IF;
              (* TIC_401.OP dibatasi 20 % bila BMS bukan RUN; FV_401 &gt;= 8 % saat RUN *)
END_CASE;</pre>
<h2>5. Loop kontrol PID (nilai awal dari twin)</h2>
<p>Bentuk PID: <b>velocity (incremental)</b>, Δ OP = Kp·[(e − e₁) + e·Δt/Ti + Td-term], e = (PV − SP)/span·100·arah. Gunakan <b>anti-windup</b> (hold bila OP tersaturasi / pompa mati) dan <b>bumpless transfer</b> (SP := PV saat MAN).</p>
<table><tr><th>Loop</th><th>Nama</th><th>Satuan</th><th>Range</th><th>SP awal</th><th>Kp</th><th>Ti</th><th>Td</th><th>Arah</th></tr><tr><td>FIC-001</td><td>Aliran gas inlet</td><td>MMSCFD</td><td>0 … 60</td><td>40</td><td>0.6</td><td>4 s</td><td>—</td><td>reverse (PV naik → OP turun)</td></tr><tr><td>PIC-100</td><td>Tekanan contactor C-100</td><td>barg</td><td>0 … 80</td><td>61</td><td>2.5</td><td>120 s</td><td>—</td><td>direct (PV naik → OP naik)</td></tr><tr><td>LIC-101</td><td>Level V-101</td><td>%</td><td>0 … 100</td><td>50</td><td>4</td><td>1000 s</td><td>—</td><td>direct (PV naik → OP naik)</td></tr><tr><td>LIC-100</td><td>Level sump C-100</td><td>%</td><td>0 … 100</td><td>50</td><td>0.6</td><td>1000 s</td><td>—</td><td>direct (PV naik → OP naik)</td></tr><tr><td>FIC-104</td><td>Aliran lean oil</td><td>m³/h</td><td>0 … 150</td><td>64</td><td>1.5</td><td>5 s</td><td>—</td><td>reverse (PV naik → OP turun)</td></tr><tr><td>LIC-103</td><td>Level sump C-101</td><td>%</td><td>0 … 100</td><td>50</td><td>3</td><td>1250 s</td><td>—</td><td>direct (PV naik → OP naik)</td></tr><tr><td>TIC-101</td><td>Suhu bottom C-101</td><td>°C</td><td>0 … 260</td><td>160</td><td>2.5</td><td>200 s</td><td>—</td><td>reverse (PV naik → OP turun)</td></tr><tr><td>PIC-102</td><td>Tekanan C-101 (kipas E-102)</td><td>barg</td><td>0 … 25</td><td>11</td><td>8</td><td>150 s</td><td>—</td><td>direct (PV naik → OP naik)</td></tr><tr><td>FIC-103</td><td>Aliran reflux</td><td>m³/h</td><td>0 … 60</td><td>20</td><td>1.5</td><td>6 s</td><td>—</td><td>reverse (PV naik → OP turun)</td></tr><tr><td>LIC-102</td><td>Level D-101</td><td>%</td><td>0 … 100</td><td>50</td><td>3.5</td><td>1300 s</td><td>—</td><td>direct (PV naik → OP naik)</td></tr><tr><td>PIC-103</td><td>Tekanan C-102 ROD</td><td>barg</td><td>0 … 40</td><td>23</td><td>4</td><td>130 s</td><td>—</td><td>direct (PV naik → OP naik)</td></tr><tr><td>LIC-104</td><td>Level sump C-102 ROD</td><td>%</td><td>0 … 100</td><td>50</td><td>0.4</td><td>1000 s</td><td>—</td><td>direct (PV naik → OP naik)</td></tr><tr><td>TIC-401</td><td>Suhu hot oil keluar H-101</td><td>°C</td><td>150 … 330</td><td>290</td><td>6</td><td>450 s</td><td>30 s</td><td>reverse (PV naik → OP turun)</td></tr><tr><td>TIC-102</td><td>Suhu bottom C-102 ROD</td><td>°C</td><td>0 … 260</td><td>158</td><td>5</td><td>200 s</td><td>—</td><td>reverse (PV naik → OP turun)</td></tr><tr><td>FIC-TRK</td><td>Laju muat truk LPG (massa)</td><td>t/h</td><td>0 … 60</td><td>0</td><td>1.2</td><td>4.5 s</td><td>—</td><td>reverse (PV naik → OP turun)</td></tr></table>
<h2>6. Sekuens STARTUP per area (41 langkah)</h2>
<div class="box"><b>Daftar isi</b><ul class="toc"><li><a href="#start-A0">A0 PERSIAPAN &amp; KESELAMATAN</a> — <a href="#s-A0.1">A0.1</a>, <a href="#s-A0.2">A0.2</a>, <a href="#s-A0.3">A0.3</a></li><li><a href="#start-A1">A1 SUMUR &amp; PIPA ALIR (WELLPAD)</a> — <a href="#s-A1.1">A1.1</a>, <a href="#s-A1.2">A1.2</a>, <a href="#s-A1.3">A1.3</a>, <a href="#s-A1.4">A1.4</a>, <a href="#s-A1.5">A1.5</a></li><li><a href="#start-A2">A2 GAS-IN TAHAP 1: INLET V-101 &amp; CONTACTOR C-100</a> — <a href="#s-A2.1">A2.1</a>, <a href="#s-A2.2">A2.2</a>, <a href="#s-A2.3">A2.3</a></li><li><a href="#start-A3">A3 HOT OIL: HEATER H-101 &amp; BURNER (BMS)</a> — <a href="#s-A3.1">A3.1</a>, <a href="#s-A3.2">A3.2</a>, <a href="#s-A3.3">A3.3</a>, <a href="#s-A3.4">A3.4</a>, <a href="#s-A3.5">A3.5</a>, <a href="#s-A3.6">A3.6</a>, <a href="#s-A3.7">A3.7</a></li><li><a href="#start-A4">A4 ISI AWAL LEAN OIL (SUMP C-101 / C-100 / C-102)</a> — <a href="#s-A4.1">A4.1</a>, <a href="#s-A4.2">A4.2</a>, <a href="#s-A4.3">A4.3</a></li><li><a href="#start-A5">A5 DEETHANIZER C-102: TERIMA KONDENSAT &amp; REBOILER</a> — <a href="#s-A5.1">A5.1</a>, <a href="#s-A5.2">A5.2</a>, <a href="#s-A5.3">A5.3</a></li><li><a href="#start-A6">A6 BEBAN GAS PENUH &amp; PRESSURISASI C-100</a> — <a href="#s-A6.1">A6.1</a>, <a href="#s-A6.2">A6.2</a></li><li><a href="#start-A7">A7 SIRKULASI LEAN OIL P-102 &amp; ABSORPSI C-100</a> — <a href="#s-A7.1">A7.1</a>, <a href="#s-A7.2">A7.2</a>, <a href="#s-A7.3">A7.3</a></li><li><a href="#start-A8">A8 DEBUTANIZER C-101, D-101 &amp; K-101</a> — <a href="#s-A8.1">A8.1</a>, <a href="#s-A8.2">A8.2</a>, <a href="#s-A8.3">A8.3</a>, <a href="#s-A8.4">A8.4</a></li><li><a href="#start-A9">A9 PRODUK LPG &amp; STORAGE</a> — <a href="#s-A9.1">A9.1</a>, <a href="#s-A9.2">A9.2</a>, <a href="#s-A9.3">A9.3</a>, <a href="#s-A9.4">A9.4</a>, <a href="#s-A9.5">A9.5</a></li><li><a href="#start-A10">A10 FILLING PLANT &amp; TRUK</a> — <a href="#s-A10.1">A10.1</a>, <a href="#s-A10.2">A10.2</a>, <a href="#s-A10.3">A10.3</a></li></ul></div>
<h3 id="start-A0">A0 · PERSIAPAN &amp; KESELAMATAN <small>(3 langkah)</small></h3><div class="step" id="s-A0.1"><h4><span class="no">1</span> <b>A0.1</b> Cek keselamatan plant</h4>
      <p class="goal">Pastikan gas detector bersih, lalu reset ESD/trip lama. Pastikan juga fire water siap (cek manual di lapangan) sebelum ada gas masuk.</p>
      <div class="cols">
        <div><h5>① Syarat mulai (permissive)</h5><ul class=c><li><code>GD_MAX_LEL &lt; 20.0</code> <span>Semua gas detector bersih (penyebab ESD/trip sudah hilang)</span></li></ul></div>
        <div><h5>② Aksi PLC</h5><ol><li>Kirim pulsa RESET ke PLC (HS-RST) untuk menghapus trip lama<pre>HS_RST := TRUE;   (* pulsa 2 detik *)</pre></li></ol></div>
        <div><h5>③ Selesai bila</h5><ul class=c><li><code>NOT ESD_ACTIVE</code> <span>ESD plant sudah di-reset</span></li></ul><p class=n>Tahan (hold): 3 detik · Batas waktu normal: 5 menit (lalu alarm)</p></div>
      </div>
      <h5>④ Interlock yang aktif di langkah ini</h5><table class="il"><tr><th>Interlock</th><th>Kondisi (sebab)</th><th>Akibat</th><th>Reset</th></tr><tr><td><b>ESD</b><br>ESD plant</td><td>HS-ESD manual, atau gas detector AT-50x &gt; 40 %LEL selama &gt; 3 s</td><td>SDV-001/102/103 &amp; SDV outlet tangki tutup; semua pompa proses &amp; K-101 stop (P-401 tetap jalan); BDV-101 buka ke flare; TV-101/102 tutup; burner H-101 trip; FWP-301 start</td><td>Perbaiki penyebab → HS-RST</td></tr><tr><td><b>GAS</b><br>Gas detector alarm</td><td>AT-50x &gt; 20 %LEL</td><td>Alarm + FWP-301 start (fire water)</td><td>Otomatis bila gas &lt; 20 %LEL</td></tr></table>
      <p class="note"><b>Catatan pemrogram:</b> Reset interlock hanya boleh bila penyebab trip sudah hilang. Di PLC: jangan auto-reset, wajib aksi operator. Trip yang punya syarat reset sendiri (mis. HIPPS PSHH-001 baru reset bila PT-001 &lt; 88 barg) ditangani di langkah area terkait.</p>
      <details><summary>Kode Structured Text (IEC 61131-3) langkah ini</summary><pre class="st">(* ===== LANGKAH 1 | A0.1 | Cek keselamatan plant ===== *)
1:
    bPerm := (GD_MAX_LEL &lt; 20.0);
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* Kirim pulsa RESET ke PLC (HS-RST) untuk menghapus trip lama *)
            HS_RST := TRUE;   (* pulsa 2 detik *)
        END_IF;
    ELSE
        tHold(IN := (NOT ESD_ACTIVE), PT := T#3s);
        tTmo(IN := TRUE, PT := T#300s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 5 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 2;
        END_IF;
    END_IF;</pre></details></div><div class="step" id="s-A0.2"><h4><span class="no">2</span> <b>A0.2</b> Verifikasi lineup awal (katup isolasi tertutup, peralatan putar mati) <em title="Jika kondisi selesai sudah terpenuhi saat langkah dimulai, langkah dilewati (mendukung restart)">dapat dilewati</em></h4>
      <p class="goal">Plant harus mulai dari kondisi aman: semua katup isolasi gas tertutup dan semua pompa/kompresor berhenti.</p>
      <div class="cols">
        <div><h5>① Syarat mulai (permissive)</h5><p class=n>— tidak ada —</p></div>
        <div><h5>② Aksi PLC</h5><p class=n>— tidak ada aksi, langkah ini hanya menunggu / verifikasi —</p></div>
        <div><h5>③ Selesai bila</h5><ul class=c><li><code>ZSC_SDV_001</code> <span>SDV-001 tertutup</span></li><li><code>ZSC_SSV_SW1</code> <span>SSV SW-1 tertutup</span></li><li><code>ZSC_SSV_SW2</code> <span>SSV SW-2 tertutup</span></li><li><code>ZSC_SSV_SW3</code> <span>SSV SW-3 tertutup</span></li><li><code>NOT YR_P_102</code> <span>P-102 mati</span></li><li><code>NOT YR_P_101A</code> <span>P-101A mati</span></li><li><code>NOT YR_P_401A</code> <span>P-401A mati</span></li><li><code>NOT YR_K_101</code> <span>K-101 mati</span></li></ul><p class=n>Tahan (hold): 0 detik · Batas waktu normal: 2 menit (lalu alarm)</p></div>
      </div>
      
      <p class="note"><b>Catatan pemrogram:</b> Ini langkah verifikasi (tanpa output). Gunakan limit switch ZSC-/YR- sebagai bukti kondisi awal.</p>
      <details><summary>Kode Structured Text (IEC 61131-3) langkah ini</summary><pre class="st">(* ===== LANGKAH 2 | A0.2 | Verifikasi lineup awal (katup isolasi tertutup, peralatan putar mati) ===== *)
2:
    IF NOT bRun AND ((ZSC_SDV_001)
        AND (ZSC_SSV_SW1)
        AND (ZSC_SSV_SW2)
        AND (ZSC_SSV_SW3)
        AND (NOT YR_P_102)
        AND (NOT YR_P_101A)
        AND (NOT YR_P_401A)
        AND (NOT YR_K_101)) THEN iStep := 3; END_IF;   (* kondisi sudah tercapai → lewati *)
    bPerm := TRUE;
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
        END_IF;
    ELSE
        tHold(IN := (ZSC_SDV_001)
        AND (ZSC_SSV_SW1)
        AND (ZSC_SSV_SW2)
        AND (ZSC_SSV_SW3)
        AND (NOT YR_P_102)
        AND (NOT YR_P_101A)
        AND (NOT YR_P_401A)
        AND (NOT YR_K_101), PT := T#0s);
        tTmo(IN := TRUE, PT := T#120s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 2 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 3;
        END_IF;
    END_IF;</pre></details></div><div class="step" id="s-A0.3"><h4><span class="no">3</span> <b>A0.3</b> Verifikasi tekanan blanket N₂ semua vessel <em title="Jika kondisi selesai sudah terpenuhi saat langkah dimulai, langkah dilewati (mendukung restart)">dapat dilewati</em></h4>
      <p class="goal">Vessel proses harus bertekanan (&gt; 0,1 barg) agar tidak ada udara masuk. Pada startup pertama tekanan ini berasal dari N₂ blanket; pada restart berasal dari tekanan sisa.</p>
      <div class="cols">
        <div><h5>① Syarat mulai (permissive)</h5><p class=n>— tidak ada —</p></div>
        <div><h5>② Aksi PLC</h5><p class=n>— tidak ada aksi, langkah ini hanya menunggu / verifikasi —</p></div>
        <div><h5>③ Selesai bila</h5><ul class=c><li><code>PT_101 &gt;= 0.1</code> <span>V-101 ber-blanket N₂</span></li><li><code>PT_100 &gt;= 0.1</code> <span>C-100 ber-blanket N₂</span></li><li><code>PT_103 &gt;= 0.1</code> <span>C-102 ber-blanket N₂</span></li><li><code>PT_102 &gt;= 0.1</code> <span>C-101 ber-blanket N₂</span></li></ul><p class=n>Tahan (hold): 0 detik · Batas waktu normal: 2 menit (lalu alarm)</p></div>
      </div>
      
      <p class="note"><b>Catatan pemrogram:</b> Pada startup nyata: purge N₂ sampai O₂ &lt; 2 % sebelum gas hidrokarbon masuk (analyzer O₂ tidak dimodelkan di twin ini).</p>
      <details><summary>Kode Structured Text (IEC 61131-3) langkah ini</summary><pre class="st">(* ===== LANGKAH 3 | A0.3 | Verifikasi tekanan blanket N₂ semua vessel ===== *)
3:
    IF NOT bRun AND ((PT_101 &gt;= 0.1)
        AND (PT_100 &gt;= 0.1)
        AND (PT_103 &gt;= 0.1)
        AND (PT_102 &gt;= 0.1)) THEN iStep := 4; END_IF;   (* kondisi sudah tercapai → lewati *)
    bPerm := TRUE;
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
        END_IF;
    ELSE
        tHold(IN := (PT_101 &gt;= 0.1)
        AND (PT_100 &gt;= 0.1)
        AND (PT_103 &gt;= 0.1)
        AND (PT_102 &gt;= 0.1), PT := T#0s);
        tTmo(IN := TRUE, PT := T#120s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 2 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 4;
        END_IF;
    END_IF;</pre></details></div><h3 id="start-A1">A1 · SUMUR &amp; PIPA ALIR (WELLPAD) <small>(5 langkah)</small></h3><div class="step" id="s-A1.1"><h4><span class="no">4</span> <b>A1.1</b> Turunkan tekanan pipa alir ke &lt; 80 barg (bila tinggi, mis. sesudah ESD/HIPPS) <em title="Jika kondisi selesai sudah terpenuhi saat langkah dimulai, langkah dilewati (mendukung restart)">dapat dilewati</em></h4>
      <p class="goal">SSV sumur tidak boleh dibuka bila tekanan pipa alir mendekati batas HIPPS (95 barg). Bila tinggi, tekanan dialirkan lebih dulu ke plant lewat SDV-001 dengan laju kecil.</p>
      <div class="cols">
        <div><h5>① Syarat mulai (permissive)</h5><ul class=c><li><code>NOT ESD_ACTIVE</code> <span>ESD sudah di-reset</span></li></ul></div>
        <div><h5>② Aksi PLC</h5><ol><li>Tutup SSV sumur (HS-SWn = 0); buka SDV-001, FIC-001 AUTO SP 8 MMSCFD (bleed-down ke plant)<pre>HS_SW1 := FALSE; HS_SW2 := FALSE; HS_SW3 := FALSE; SDV_001 := TRUE; FIC_001.AUTO := TRUE; FIC_001.SP := 8.0;   (* hanya bila PT_001 &gt; 85 *)</pre></li></ol></div>
        <div><h5>③ Selesai bila</h5><ul class=c><li><code>PT_001 &lt; 80.0</code> <span>Tekanan pipa alir turun &lt; 80 barg</span></li></ul><p class=n>Tahan (hold): 0 detik · Batas waktu normal: 30 menit (lalu alarm)</p></div>
      </div>
      <h5>④ Interlock yang aktif di langkah ini</h5><table class="il"><tr><th>Interlock</th><th>Kondisi (sebab)</th><th>Akibat</th><th>Reset</th></tr><tr><td><b>PSHH-001</b><br>PSHH-001 HIPPS pipa alir</td><td>PT-001 &gt; 95 barg</td><td>SSV-SW1/2/3 menutup</td><td>PT-001 &lt; 88 barg dan tidak ESD (otomatis)</td></tr></table>
      <p class="note"><b>Catatan pemrogram:</b> HIPPS PSHH-001 baru reset setelah PT-001 &lt; 88 barg. Jika tekanan tak turun, bleed manual ke flare.</p>
      <details><summary>Kode Structured Text (IEC 61131-3) langkah ini</summary><pre class="st">(* ===== LANGKAH 4 | A1.1 | Turunkan tekanan pipa alir ke &lt; 80 barg (bila tinggi, mis. sesudah ESD/HIPPS) ===== *)
4:
    IF NOT bRun AND ((PT_001 &lt; 80.0)) THEN iStep := 5; END_IF;   (* kondisi sudah tercapai → lewati *)
    bPerm := (NOT ESD_ACTIVE);
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* Tutup SSV sumur (HS-SWn = 0); buka SDV-001, FIC-001 AUTO SP 8 MMSCFD (bleed-down ke plant) *)
            HS_SW1 := FALSE; HS_SW2 := FALSE; HS_SW3 := FALSE; SDV_001 := TRUE; FIC_001.AUTO := TRUE; FIC_001.SP := 8.0;   (* hanya bila PT_001 &gt; 85 *)
        END_IF;
    ELSE
        tHold(IN := (PT_001 &lt; 80.0), PT := T#0s);
        tTmo(IN := TRUE, PT := T#1800s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 30 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 5;
        END_IF;
    END_IF;</pre></details></div><div class="step" id="s-A1.2"><h4><span class="no">5</span> <b>A1.2</b> Buka SSV sumur SW-1 <em title="Jika kondisi selesai sudah terpenuhi saat langkah dimulai, langkah dilewati (mendukung restart)">dapat dilewati</em></h4>
      <p class="goal">Buka sumur gas SW-1 ke pipa alir. Choke ditahan 55 % sampai aliran ke plant terbentuk (cegah overpressure pipa alir).</p>
      <div class="cols">
        <div><h5>① Syarat mulai (permissive)</h5><ul class=c><li><code>NOT TRIP_PSHH_001</code> <span>HIPPS PSHH-001 normal</span></li><li><code>PT_001 &lt; 85.0</code> <span>Tekanan pipa alir aman</span></li><li><code>ZSC_SSV_SW1</code> <span>SSV SW-1 tertutup (siap dibuka)</span></li></ul></div>
        <div><h5>② Aksi PLC</h5><ol><li>Operator request buka SSV SW-1 (HS-SW1)<pre>HS_SW1 := TRUE;   (* SSV_SW1 := HS_SW1 AND NOT TRIP_PSHH_001 *)</pre></li></ol></div>
        <div><h5>③ Selesai bila</h5><ul class=c><li><code>ZSO_SSV_SW1</code> <span>SSV SW-1 terbuka penuh</span></li></ul><p class=n>Tahan (hold): 0 detik · Batas waktu normal: 3 menit (lalu alarm)</p></div>
      </div>
      <h5>④ Interlock yang aktif di langkah ini</h5><table class="il"><tr><th>Interlock</th><th>Kondisi (sebab)</th><th>Akibat</th><th>Reset</th></tr><tr><td><b>PSHH-001</b><br>PSHH-001 HIPPS pipa alir</td><td>PT-001 &gt; 95 barg</td><td>SSV-SW1/2/3 menutup</td><td>PT-001 &lt; 88 barg dan tidak ESD (otomatis)</td></tr></table>
      <p class="note"><b>Catatan pemrogram:</b> Output SSV-SWn ditulis PLC: HS-SWn AND NOT PSHH-001. HIPPS harus bisa menutup SSV tanpa tergantung langkah sekuens.</p>
      <details><summary>Kode Structured Text (IEC 61131-3) langkah ini</summary><pre class="st">(* ===== LANGKAH 5 | A1.2 | Buka SSV sumur SW-1 ===== *)
5:
    IF NOT bRun AND ((ZSO_SSV_SW1)) THEN iStep := 6; END_IF;   (* kondisi sudah tercapai → lewati *)
    bPerm := (NOT TRIP_PSHH_001)
        AND (PT_001 &lt; 85.0)
        AND (ZSC_SSV_SW1);
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* Operator request buka SSV SW-1 (HS-SW1) *)
            HS_SW1 := TRUE;   (* SSV_SW1 := HS_SW1 AND NOT TRIP_PSHH_001 *)
        END_IF;
    ELSE
        tHold(IN := (ZSO_SSV_SW1), PT := T#0s);
        tTmo(IN := TRUE, PT := T#180s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 3 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 6;
        END_IF;
    END_IF;</pre></details></div><div class="step" id="s-A1.3"><h4><span class="no">6</span> <b>A1.3</b> Buka SSV sumur SW-2 <em title="Jika kondisi selesai sudah terpenuhi saat langkah dimulai, langkah dilewati (mendukung restart)">dapat dilewati</em></h4>
      <p class="goal">Buka sumur gas SW-2 ke pipa alir. Choke ditahan 55 % sampai aliran ke plant terbentuk (cegah overpressure pipa alir).</p>
      <div class="cols">
        <div><h5>① Syarat mulai (permissive)</h5><ul class=c><li><code>NOT TRIP_PSHH_001</code> <span>HIPPS PSHH-001 normal</span></li><li><code>PT_001 &lt; 85.0</code> <span>Tekanan pipa alir aman</span></li><li><code>ZSC_SSV_SW2</code> <span>SSV SW-2 tertutup (siap dibuka)</span></li></ul></div>
        <div><h5>② Aksi PLC</h5><ol><li>Operator request buka SSV SW-2 (HS-SW2)<pre>HS_SW2 := TRUE;   (* SSV_SW2 := HS_SW2 AND NOT TRIP_PSHH_001 *)</pre></li></ol></div>
        <div><h5>③ Selesai bila</h5><ul class=c><li><code>ZSO_SSV_SW2</code> <span>SSV SW-2 terbuka penuh</span></li></ul><p class=n>Tahan (hold): 0 detik · Batas waktu normal: 3 menit (lalu alarm)</p></div>
      </div>
      <h5>④ Interlock yang aktif di langkah ini</h5><table class="il"><tr><th>Interlock</th><th>Kondisi (sebab)</th><th>Akibat</th><th>Reset</th></tr><tr><td><b>PSHH-001</b><br>PSHH-001 HIPPS pipa alir</td><td>PT-001 &gt; 95 barg</td><td>SSV-SW1/2/3 menutup</td><td>PT-001 &lt; 88 barg dan tidak ESD (otomatis)</td></tr></table>
      <p class="note"><b>Catatan pemrogram:</b> Output SSV-SWn ditulis PLC: HS-SWn AND NOT PSHH-001. HIPPS harus bisa menutup SSV tanpa tergantung langkah sekuens.</p>
      <details><summary>Kode Structured Text (IEC 61131-3) langkah ini</summary><pre class="st">(* ===== LANGKAH 6 | A1.3 | Buka SSV sumur SW-2 ===== *)
6:
    IF NOT bRun AND ((ZSO_SSV_SW2)) THEN iStep := 7; END_IF;   (* kondisi sudah tercapai → lewati *)
    bPerm := (NOT TRIP_PSHH_001)
        AND (PT_001 &lt; 85.0)
        AND (ZSC_SSV_SW2);
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* Operator request buka SSV SW-2 (HS-SW2) *)
            HS_SW2 := TRUE;   (* SSV_SW2 := HS_SW2 AND NOT TRIP_PSHH_001 *)
        END_IF;
    ELSE
        tHold(IN := (ZSO_SSV_SW2), PT := T#0s);
        tTmo(IN := TRUE, PT := T#180s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 3 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 7;
        END_IF;
    END_IF;</pre></details></div><div class="step" id="s-A1.4"><h4><span class="no">7</span> <b>A1.4</b> Buka SSV sumur SW-3 <em title="Jika kondisi selesai sudah terpenuhi saat langkah dimulai, langkah dilewati (mendukung restart)">dapat dilewati</em></h4>
      <p class="goal">Buka sumur gas SW-3 ke pipa alir. Choke ditahan 55 % sampai aliran ke plant terbentuk (cegah overpressure pipa alir).</p>
      <div class="cols">
        <div><h5>① Syarat mulai (permissive)</h5><ul class=c><li><code>NOT TRIP_PSHH_001</code> <span>HIPPS PSHH-001 normal</span></li><li><code>PT_001 &lt; 85.0</code> <span>Tekanan pipa alir aman</span></li><li><code>ZSC_SSV_SW3</code> <span>SSV SW-3 tertutup (siap dibuka)</span></li></ul></div>
        <div><h5>② Aksi PLC</h5><ol><li>Operator request buka SSV SW-3 (HS-SW3)<pre>HS_SW3 := TRUE;   (* SSV_SW3 := HS_SW3 AND NOT TRIP_PSHH_001 *)</pre></li></ol></div>
        <div><h5>③ Selesai bila</h5><ul class=c><li><code>ZSO_SSV_SW3</code> <span>SSV SW-3 terbuka penuh</span></li></ul><p class=n>Tahan (hold): 0 detik · Batas waktu normal: 3 menit (lalu alarm)</p></div>
      </div>
      <h5>④ Interlock yang aktif di langkah ini</h5><table class="il"><tr><th>Interlock</th><th>Kondisi (sebab)</th><th>Akibat</th><th>Reset</th></tr><tr><td><b>PSHH-001</b><br>PSHH-001 HIPPS pipa alir</td><td>PT-001 &gt; 95 barg</td><td>SSV-SW1/2/3 menutup</td><td>PT-001 &lt; 88 barg dan tidak ESD (otomatis)</td></tr></table>
      <p class="note"><b>Catatan pemrogram:</b> Output SSV-SWn ditulis PLC: HS-SWn AND NOT PSHH-001. HIPPS harus bisa menutup SSV tanpa tergantung langkah sekuens.</p>
      <details><summary>Kode Structured Text (IEC 61131-3) langkah ini</summary><pre class="st">(* ===== LANGKAH 7 | A1.4 | Buka SSV sumur SW-3 ===== *)
7:
    IF NOT bRun AND ((ZSO_SSV_SW3)) THEN iStep := 8; END_IF;   (* kondisi sudah tercapai → lewati *)
    bPerm := (NOT TRIP_PSHH_001)
        AND (PT_001 &lt; 85.0)
        AND (ZSC_SSV_SW3);
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* Operator request buka SSV SW-3 (HS-SW3) *)
            HS_SW3 := TRUE;   (* SSV_SW3 := HS_SW3 AND NOT TRIP_PSHH_001 *)
        END_IF;
    ELSE
        tHold(IN := (ZSO_SSV_SW3), PT := T#0s);
        tTmo(IN := TRUE, PT := T#180s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 3 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 8;
        END_IF;
    END_IF;</pre></details></div><div class="step" id="s-A1.5"><h4><span class="no">8</span> <b>A1.5</b> Tunggu linepack pipa alir ≥ 25 barg <em title="Jika kondisi selesai sudah terpenuhi saat langkah dimulai, langkah dilewati (mendukung restart)">dapat dilewati</em></h4>
      <p class="goal">Pipa alir dibiarkan terisi (linepack) sebelum SDV-001 dibuka, agar tekanan di hulu cukup dan aliran ke plant stabil.</p>
      <div class="cols">
        <div><h5>① Syarat mulai (permissive)</h5><ul class=c><li><code>ZSO_SSV_SW1</code> <span>SSV SW-1 terbuka</span></li><li><code>ZSO_SSV_SW2</code> <span>SSV SW-2 terbuka</span></li><li><code>ZSO_SSV_SW3</code> <span>SSV SW-3 terbuka</span></li></ul></div>
        <div><h5>② Aksi PLC</h5><p class=n>— tidak ada aksi, langkah ini hanya menunggu / verifikasi —</p></div>
        <div><h5>③ Selesai bila</h5><ul class=c><li><code>PT_001 &gt;= 25.0</code> <span>Tekanan pipa alir (linepack)</span></li></ul><p class=n>Tahan (hold): 0 detik · Batas waktu normal: 60 menit (lalu alarm)</p></div>
      </div>
      <h5>④ Interlock yang aktif di langkah ini</h5><table class="il"><tr><th>Interlock</th><th>Kondisi (sebab)</th><th>Akibat</th><th>Reset</th></tr><tr><td><b>PSHH-001</b><br>PSHH-001 HIPPS pipa alir</td><td>PT-001 &gt; 95 barg</td><td>SSV-SW1/2/3 menutup</td><td>PT-001 &lt; 88 barg dan tidak ESD (otomatis)</td></tr></table>
      <p class="note"><b>Catatan pemrogram:</b> Langkah tunggu murni: hanya membandingkan PT-001. Beri timeout alarm di PLC (mis. 60 menit).</p>
      <details><summary>Kode Structured Text (IEC 61131-3) langkah ini</summary><pre class="st">(* ===== LANGKAH 8 | A1.5 | Tunggu linepack pipa alir ≥ 25 barg ===== *)
8:
    IF NOT bRun AND ((PT_001 &gt;= 25.0)) THEN iStep := 9; END_IF;   (* kondisi sudah tercapai → lewati *)
    bPerm := (ZSO_SSV_SW1)
        AND (ZSO_SSV_SW2)
        AND (ZSO_SSV_SW3);
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
        END_IF;
    ELSE
        tHold(IN := (PT_001 &gt;= 25.0), PT := T#0s);
        tTmo(IN := TRUE, PT := T#3600s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 60 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 9;
        END_IF;
    END_IF;</pre></details></div><h3 id="start-A2">A2 · GAS-IN TAHAP 1: INLET V-101 &amp; CONTACTOR C-100 <small>(3 langkah)</small></h3><div class="step" id="s-A2.1"><h4><span class="no">9</span> <b>A2.1</b> Buka SDV-001 dan FIC-001 AUTO (SP 15 MMSCFD) <em title="Jika kondisi selesai sudah terpenuhi saat langkah dimulai, langkah dilewati (mendukung restart)">dapat dilewati</em></h4>
      <p class="goal">Gas mulai masuk ke V-101 dengan laju kecil (15 MMSCFD) untuk pressurisasi tahap 1.</p>
      <div class="cols">
        <div><h5>① Syarat mulai (permissive)</h5><ul class=c><li><code>PT_001 &gt;= 25.0</code> <span>Linepack cukup</span></li><li><code>LT_101 &lt; 90.0</code> <span>Level V-101 di bawah LSHH</span></li><li><code>NOT TRIP_PSHH_101</code> <span>PSHH-101 normal</span></li><li><code>NOT TRIP_LSHH_101</code> <span>LSHH-101 normal</span></li><li><code>NOT TRIP_LSHH_100</code> <span>LSHH-100 normal</span></li></ul></div>
        <div><h5>② Aksi PLC</h5><ol><li>Energize solenoid SDV-001 (buka)<pre>SDV_001 := TRUE;   (* fail-close: energized = buka; AND NOT trip PSHH-101/LSHH-101/LSHH-100 *)</pre></li><li>FIC-001 mode AUTO, SP = 15 MMSCFD (ramp 0,05 MMSCFD/s oleh PLC)<pre>FIC_001.AUTO := TRUE; FIC_001.SP := 15.0;</pre></li></ol></div>
        <div><h5>③ Selesai bila</h5><ul class=c><li><code>ZSO_SDV_001</code> <span>SDV-001 terbuka penuh</span></li></ul><p class=n>Tahan (hold): 0 detik · Batas waktu normal: 5 menit (lalu alarm)</p></div>
      </div>
      <h5>④ Interlock yang aktif di langkah ini</h5><table class="il"><tr><th>Interlock</th><th>Kondisi (sebab)</th><th>Akibat</th><th>Reset</th></tr><tr><td><b>PSHH-101</b><br>PSHH-101 tekanan V-101</td><td>PT-101 &gt; 68 barg</td><td>SDV-001 menutup</td><td>HS-RST</td></tr><tr><td><b>LSHH-101</b><br>LSHH-101 level V-101</td><td>LT-101 &gt; 90 %</td><td>SDV-001 menutup (cegah carry-over)</td><td>HS-RST</td></tr><tr><td><b>LSHH-100</b><br>LSHH-100 level C-100</td><td>LT-100 &gt; 92 %</td><td>SDV-001 menutup</td><td>HS-RST</td></tr><tr><td><b>FIC001</b><br>Pembatas FIC-001</td><td>SDV-001 belum terbuka penuh (ZSO-SDV-001 = 0)</td><td>OP FIC-001 dibatasi ≤ 8 % dan SP mengikuti PV</td><td>Otomatis</td></tr></table>
      <p class="note"><b>Catatan pemrogram:</b> SDV-001 stroke ±25 s. Selama ZSO-SDV-001 = 0, PLC menahan OP FIC-001 ≤ 8 % (interlock FIC001).</p>
      <details><summary>Kode Structured Text (IEC 61131-3) langkah ini</summary><pre class="st">(* ===== LANGKAH 9 | A2.1 | Buka SDV-001 dan FIC-001 AUTO (SP 15 MMSCFD) ===== *)
9:
    IF NOT bRun AND ((ZSO_SDV_001)) THEN iStep := 10; END_IF;   (* kondisi sudah tercapai → lewati *)
    bPerm := (PT_001 &gt;= 25.0)
        AND (LT_101 &lt; 90.0)
        AND (NOT TRIP_PSHH_101)
        AND (NOT TRIP_LSHH_101)
        AND (NOT TRIP_LSHH_100);
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* Energize solenoid SDV-001 (buka) *)
            SDV_001 := TRUE;   (* fail-close: energized = buka; AND NOT trip PSHH-101/LSHH-101/LSHH-100 *)
            (* FIC-001 mode AUTO, SP = 15 MMSCFD (ramp 0,05 MMSCFD/s oleh PLC) *)
            FIC_001.AUTO := TRUE; FIC_001.SP := 15.0;
        END_IF;
    ELSE
        tHold(IN := (ZSO_SDV_001), PT := T#0s);
        tTmo(IN := TRUE, PT := T#300s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 5 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 10;
        END_IF;
    END_IF;</pre></details></div><div class="step" id="s-A2.2"><h4><span class="no">10</span> <b>A2.2</b> Pressurisasi tahap 1: V-101/C-100 ≥ 15 barg (fuel gas tersedia) <em title="Jika kondisi selesai sudah terpenuhi saat langkah dimulai, langkah dilewati (mendukung restart)">dapat dilewati</em></h4>
      <p class="goal">Fuel gas burner H-101 diambil dari proses; tekanan C-100 harus &gt; 12 barg agar PT-402 ≥ 2 barg sebelum burner dinyalakan.</p>
      <div class="cols">
        <div><h5>① Syarat mulai (permissive)</h5><ul class=c><li><code>ZSO_SDV_001</code> <span>SDV-001 terbuka</span></li><li><code>FT_001 &gt;= 3.0</code> <span>Ada aliran gas masuk</span></li></ul></div>
        <div><h5>② Aksi PLC</h5><p class=n>— tidak ada aksi, langkah ini hanya menunggu / verifikasi —</p></div>
        <div><h5>③ Selesai bila</h5><ul class=c><li><code>PT_100 &gt;= 15.0</code> <span>Tekanan C-100</span></li><li><code>PT_402 &gt;= 2.5</code> <span>Tekanan fuel gas burner</span></li></ul><p class=n>Tahan (hold): 0 detik · Batas waktu normal: 60 menit (lalu alarm)</p></div>
      </div>
      <h5>④ Interlock yang aktif di langkah ini</h5><table class="il"><tr><th>Interlock</th><th>Kondisi (sebab)</th><th>Akibat</th><th>Reset</th></tr><tr><td><b>PSHH-101</b><br>PSHH-101 tekanan V-101</td><td>PT-101 &gt; 68 barg</td><td>SDV-001 menutup</td><td>HS-RST</td></tr></table>
      <p class="note"><b>Catatan pemrogram:</b> Tunggu murni. Di PLC: sinyal 'FUEL GAS READY' = PT-402 ≥ 2,5 barg selama 30 s.</p>
      <details><summary>Kode Structured Text (IEC 61131-3) langkah ini</summary><pre class="st">(* ===== LANGKAH 10 | A2.2 | Pressurisasi tahap 1: V-101/C-100 ≥ 15 barg (fuel gas tersedia) ===== *)
10:
    IF NOT bRun AND ((PT_100 &gt;= 15.0)
        AND (PT_402 &gt;= 2.5)) THEN iStep := 11; END_IF;   (* kondisi sudah tercapai → lewati *)
    bPerm := (ZSO_SDV_001)
        AND (FT_001 &gt;= 3.0);
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
        END_IF;
    ELSE
        tHold(IN := (PT_100 &gt;= 15.0)
        AND (PT_402 &gt;= 2.5), PT := T#0s);
        tTmo(IN := TRUE, PT := T#3600s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 60 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 11;
        END_IF;
    END_IF;</pre></details></div><div class="step" id="s-A2.3"><h4><span class="no">11</span> <b>A2.3</b> Tahan kondensat di V-101: LIC-101 manual 0 % (C-102 belum siap menerima)</h4>
      <p class="goal">Gas mulai mengalir sehingga kondensat terbentuk di V-101. C-102 (deethanizer) masih dingin dan bertekanan rendah, jadi kondensat ditampung dulu di V-101 (LV-101 ditutup) sampai C-102 siap pada langkah A6.1.</p>
      <div class="cols">
        <div><h5>① Syarat mulai (permissive)</h5><ul class=c><li><code>PT_100 &gt;= 15.0</code> <span>Tekanan C-100 tahap 1 tercapai</span></li><li><code>FT_001 &gt;= 3.0</code> <span>Gas mengalir</span></li><li><code>LT_101 &lt; 60.0</code> <span>Level V-101 masih ada ruang tampung</span></li></ul></div>
        <div><h5>② Aksi PLC</h5><ol><li>LIC-101 → MAN, OP 0 % (LV-101 ditutup)<pre>LIC_101.MAN := TRUE; LIC_101.OP := 0.0;   (* tahan kondensat; LSHH-101 tetap aktif *)</pre></li></ol></div>
        <div><h5>③ Selesai bila</h5><ul class=c><li><code>LV_101 &lt; 1.0</code> <span>LV-101 tertutup</span></li></ul><p class=n>Tahan (hold): 0 detik · Batas waktu normal: 2 menit (lalu alarm)</p></div>
      </div>
      <h5>④ Interlock yang aktif di langkah ini</h5><table class="il"><tr><th>Interlock</th><th>Kondisi (sebab)</th><th>Akibat</th><th>Reset</th></tr><tr><td><b>LSHH-101</b><br>LSHH-101 level V-101</td><td>LT-101 &gt; 90 %</td><td>SDV-001 menutup (cegah carry-over)</td><td>HS-RST</td></tr></table>
      <p class="note"><b>Catatan pemrogram:</b> Level V-101 harus dipantau: LSHH-101 (90 %) men-trip SDV-001. Dilepas ke AUTO pada langkah A6.1.</p>
      <details><summary>Kode Structured Text (IEC 61131-3) langkah ini</summary><pre class="st">(* ===== LANGKAH 11 | A2.3 | Tahan kondensat di V-101: LIC-101 manual 0 % (C-102 belum siap menerima) ===== *)
11:
    bPerm := (PT_100 &gt;= 15.0)
        AND (FT_001 &gt;= 3.0)
        AND (LT_101 &lt; 60.0);
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* LIC-101 → MAN, OP 0 % (LV-101 ditutup) *)
            LIC_101.MAN := TRUE; LIC_101.OP := 0.0;   (* tahan kondensat; LSHH-101 tetap aktif *)
        END_IF;
    ELSE
        tHold(IN := (LV_101 &lt; 1.0), PT := T#0s);
        tTmo(IN := TRUE, PT := T#120s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 2 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 12;
        END_IF;
    END_IF;</pre></details></div><h3 id="start-A3">A3 · HOT OIL: HEATER H-101 &amp; BURNER (BMS) <small>(7 langkah)</small></h3><div class="step" id="s-A3.1"><h4><span class="no">12</span> <b>A3.1</b> Isolasi reboiler E-101 &amp; E-105 (TIC-101/TIC-102 manual 0 %) <em title="Jika kondisi selesai sudah terpenuhi saat langkah dimulai, langkah dilewati (mendukung restart)">dapat dilewati</em></h4>
      <p class="goal">Selama hot oil dipanaskan, panas tidak boleh terserap reboiler kolom yang belum diumpan. Pada startup pertama sudah tertutup; pada restart dari standby reboiler masih AUTO sehingga ditutup dulu.</p>
      <div class="cols">
        <div><h5>① Syarat mulai (permissive)</h5><p class=n>— tidak ada —</p></div>
        <div><h5>② Aksi PLC</h5><ol><li>TIC-101 &amp; TIC-102 → MAN, OP 0 %<pre>TIC_101.MAN := TRUE; TIC_101.OP := 0.0; TIC_102.MAN := TRUE; TIC_102.OP := 0.0;</pre></li></ol></div>
        <div><h5>③ Selesai bila</h5><ul class=c><li><code>TV_101 &lt; 1.0</code> <span>TV-101 tertutup</span></li><li><code>TV_102 &lt; 1.0</code> <span>TV-102 tertutup</span></li></ul><p class=n>Tahan (hold): 0 detik · Batas waktu normal: 2 menit (lalu alarm)</p></div>
      </div>
      
      <p class="note"><b>Catatan pemrogram:</b> Pada panduan PLC: reboiler hanya dibuka oleh sequencer area deethanizer/debutanizer.</p>
      <details><summary>Kode Structured Text (IEC 61131-3) langkah ini</summary><pre class="st">(* ===== LANGKAH 12 | A3.1 | Isolasi reboiler E-101 &amp; E-105 (TIC-101/TIC-102 manual 0 %) ===== *)
12:
    IF NOT bRun AND ((TV_101 &lt; 1.0)
        AND (TV_102 &lt; 1.0)) THEN iStep := 13; END_IF;   (* kondisi sudah tercapai → lewati *)
    bPerm := TRUE;
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* TIC-101 &amp; TIC-102 → MAN, OP 0 % *)
            TIC_101.MAN := TRUE; TIC_101.OP := 0.0; TIC_102.MAN := TRUE; TIC_102.OP := 0.0;
        END_IF;
    ELSE
        tHold(IN := (TV_101 &lt; 1.0)
        AND (TV_102 &lt; 1.0), PT := T#0s);
        tTmo(IN := TRUE, PT := T#120s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 2 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 13;
        END_IF;
    END_IF;</pre></details></div><div class="step" id="s-A3.2"><h4><span class="no">13</span> <b>A3.2</b> Start pompa hot oil P-401A <em title="Jika kondisi selesai sudah terpenuhi saat langkah dimulai, langkah dilewati (mendukung restart)">dapat dilewati</em></h4>
      <p class="goal">Sirkulasi hot oil harus berjalan sebelum burner boleh dinyalakan (proteksi coil overheat).</p>
      <div class="cols">
        <div><h5>① Syarat mulai (permissive)</h5><ul class=c><li><code>LT_401 &gt;= 10.0</code> <span>Level expansion vessel V-401</span></li><li><code>NOT ESD_ACTIVE</code> <span>ESD tidak aktif</span></li><li><code>NOT YF_P_401A</code> <span>P-401A tidak fault</span></li></ul></div>
        <div><h5>② Aksi PLC</h5><ol><li>Run command P-401A<pre>P_401A := TRUE;</pre></li></ol></div>
        <div><h5>③ Selesai bila</h5><ul class=c><li><code>YR_P_401A</code> <span>Feedback MCC P-401A running</span></li></ul><p class=n>Tahan (hold): 0 detik · Batas waktu normal: 2 menit (lalu alarm)</p></div>
      </div>
      <h5>④ Interlock yang aktif di langkah ini</h5><table class="il"><tr><th>Interlock</th><th>Kondisi (sebab)</th><th>Akibat</th><th>Reset</th></tr><tr><td><b>AUTOSTBY</b><br>Auto-start pompa standby</td><td>Pompa utama run command tapi YR- = 0 selama &gt; 3 s, atau motor fault YF-</td><td>Standby start otomatis: P-101B, P-201B, P-401B</td><td>HS-RST</td></tr></table>
      <p class="note"><b>Catatan pemrogram:</b> P-401A/B tetap jalan saat ESD untuk mendinginkan coil.</p>
      <details><summary>Kode Structured Text (IEC 61131-3) langkah ini</summary><pre class="st">(* ===== LANGKAH 13 | A3.2 | Start pompa hot oil P-401A ===== *)
13:
    IF NOT bRun AND ((YR_P_401A)) THEN iStep := 14; END_IF;   (* kondisi sudah tercapai → lewati *)
    bPerm := (LT_401 &gt;= 10.0)
        AND (NOT ESD_ACTIVE)
        AND (NOT YF_P_401A);
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* Run command P-401A *)
            P_401A := TRUE;
        END_IF;
    ELSE
        tHold(IN := (YR_P_401A), PT := T#0s);
        tTmo(IN := TRUE, PT := T#120s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 2 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 14;
        END_IF;
    END_IF;</pre></details></div><div class="step" id="s-A3.3"><h4><span class="no">14</span> <b>A3.3</b> Tunggu sirkulasi hot oil ≥ 148 m³/h (80 % desain) <em title="Jika kondisi selesai sudah terpenuhi saat langkah dimulai, langkah dilewati (mendukung restart)">dapat dilewati</em></h4>
      <p class="goal">Purge dan ignisi hanya dihitung bila aliran hot oil cukup (FT-401 &gt; 0,8 × 185).</p>
      <div class="cols">
        <div><h5>① Syarat mulai (permissive)</h5><ul class=c><li><code>YR_P_401A</code> <span>P-401A running</span></li></ul></div>
        <div><h5>② Aksi PLC</h5><p class=n>— tidak ada aksi, langkah ini hanya menunggu / verifikasi —</p></div>
        <div><h5>③ Selesai bila</h5><ul class=c><li><code>FT_401 &gt;= 148.0</code> <span>Aliran sirkulasi hot oil</span></li></ul><p class=n>Tahan (hold): 5 detik · Batas waktu normal: 5 menit (lalu alarm)</p></div>
      </div>
      <h5>④ Interlock yang aktif di langkah ini</h5><table class="il"><tr><th>Interlock</th><th>Kondisi (sebab)</th><th>Akibat</th><th>Reset</th></tr><tr><td><b>BMS-401</b><br>BMS-401 burner H-101</td><td>FT-401 &lt; 111 m³/h (FSLL-401) · PT-402 &lt; 1 barg (PSLL-402) · TT-401 &gt; 320 °C (TSHH-401) · flame failure BSL-401 · ESD</td><td>Burner trip: SDV-401/402 tutup. Restart: PURGE 300 s (butuh FT-401 &gt; 148 &amp; PT-402 &gt; 2) → IGNISI 60 s (butuh BSL-402) → RUN</td><td>Penyebab hilang + HS-RST → purge otomatis</td></tr></table>
      <p class="note"><b>Catatan pemrogram:</b> FSLL-401 (&lt; 111 m³/h) akan men-trip BMS; permissive purge/ignisi memakai 148 m³/h.</p>
      <details><summary>Kode Structured Text (IEC 61131-3) langkah ini</summary><pre class="st">(* ===== LANGKAH 14 | A3.3 | Tunggu sirkulasi hot oil ≥ 148 m³/h (80 % desain) ===== *)
14:
    IF NOT bRun AND ((FT_401 &gt;= 148.0)) THEN iStep := 15; END_IF;   (* kondisi sudah tercapai → lewati *)
    bPerm := (YR_P_401A);
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
        END_IF;
    ELSE
        tHold(IN := (FT_401 &gt;= 148.0), PT := T#5s);
        tTmo(IN := TRUE, PT := T#300s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 5 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 15;
        END_IF;
    END_IF;</pre></details></div><div class="step" id="s-A3.4"><h4><span class="no">15</span> <b>A3.4</b> Purge ruang bakar H-101 selama 300 s <em title="Jika kondisi selesai sudah terpenuhi saat langkah dimulai, langkah dilewati (mendukung restart)">dapat dilewati</em></h4>
      <p class="goal">Membuang sisa gas dari ruang bakar sebelum pilot dinyalakan.</p>
      <div class="cols">
        <div><h5>① Syarat mulai (permissive)</h5><ul class=c><li><code>FT_401 &gt;= 148.0</code> <span>Aliran hot oil cukup</span></li><li><code>PT_402 &gt;= 2.0</code> <span>Tekanan fuel gas</span></li><li><code>NOT TRIP_BMS_401</code> <span>BMS-401 tidak dalam trip (sudah di-reset)</span></li></ul></div>
        <div><h5>② Aksi PLC</h5><ol><li>BMS-401 → PURGE, timer 300 s (hitung mundur hanya bila FT-401 &gt; 148 dan PT-402 &gt; 2)<pre>BMS_STATE := PURGE; tPurge(IN := FT_401 &gt; 148.0 AND PT_402 &gt; 2.0, PT := T#300s);</pre></li></ol></div>
        <div><h5>③ Selesai bila</h5><ul class=c><li><code>BMS_STATE = BMS_IGNISI</code> <span>Purge selesai, masuk IGNISI</span></li></ul><p class=n>Tahan (hold): 0 detik · Batas waktu normal: 20 menit (lalu alarm)</p></div>
      </div>
      <h5>④ Interlock yang aktif di langkah ini</h5><table class="il"><tr><th>Interlock</th><th>Kondisi (sebab)</th><th>Akibat</th><th>Reset</th></tr><tr><td><b>BMS-401</b><br>BMS-401 burner H-101</td><td>FT-401 &lt; 111 m³/h (FSLL-401) · PT-402 &lt; 1 barg (PSLL-402) · TT-401 &gt; 320 °C (TSHH-401) · flame failure BSL-401 · ESD</td><td>Burner trip: SDV-401/402 tutup. Restart: PURGE 300 s (butuh FT-401 &gt; 148 &amp; PT-402 &gt; 2) → IGNISI 60 s (butuh BSL-402) → RUN</td><td>Penyebab hilang + HS-RST → purge otomatis</td></tr></table>
      <p class="note"><b>Catatan pemrogram:</b> Timer purge harus berhenti/reset bila permissive hilang. Jangan lompati purge lewat HMI.</p>
      <details><summary>Kode Structured Text (IEC 61131-3) langkah ini</summary><pre class="st">(* ===== LANGKAH 15 | A3.4 | Purge ruang bakar H-101 selama 300 s ===== *)
15:
    IF NOT bRun AND ((BMS_STATE = BMS_IGNISI)) THEN iStep := 16; END_IF;   (* kondisi sudah tercapai → lewati *)
    bPerm := (FT_401 &gt;= 148.0)
        AND (PT_402 &gt;= 2.0)
        AND (NOT TRIP_BMS_401);
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* BMS-401 → PURGE, timer 300 s (hitung mundur hanya bila FT-401 &gt; 148 dan PT-402 &gt; 2) *)
            BMS_STATE := PURGE; tPurge(IN := FT_401 &gt; 148.0 AND PT_402 &gt; 2.0, PT := T#300s);
        END_IF;
    ELSE
        tHold(IN := (BMS_STATE = BMS_IGNISI), PT := T#0s);
        tTmo(IN := TRUE, PT := T#1200s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 20 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 16;
        END_IF;
    END_IF;</pre></details></div><div class="step" id="s-A3.5"><h4><span class="no">16</span> <b>A3.5</b> Ignisi pilot (60 s) dan pembuktian api <em title="Jika kondisi selesai sudah terpenuhi saat langkah dimulai, langkah dilewati (mendukung restart)">dapat dilewati</em></h4>
      <p class="goal">Pilot dinyalakan (IGN-401); pilot harus terbukti oleh flame scanner BSL-402 sebelum main flame.</p>
      <div class="cols">
        <div><h5>① Syarat mulai (permissive)</h5><ul class=c><li><code>BMS_STATE = BMS_IGNISI</code> <span>BMS dalam IGNISI</span></li><li><code>PT_402 &gt;= 2.0</code> <span>Tekanan fuel gas</span></li><li><code>FT_401 &gt;= 148.0</code> <span>Aliran hot oil</span></li></ul></div>
        <div><h5>② Aksi PLC</h5><p class=n>— tidak ada aksi, langkah ini hanya menunggu / verifikasi —</p></div>
        <div><h5>③ Selesai bila</h5><ul class=c><li><code>BMS_STATE = BMS_RUN</code> <span>Pilot terbukti → main flame (RUN)</span></li></ul><p class=n>Tahan (hold): 0 detik · Batas waktu normal: 10 menit (lalu alarm)</p></div>
      </div>
      <h5>④ Interlock yang aktif di langkah ini</h5><table class="il"><tr><th>Interlock</th><th>Kondisi (sebab)</th><th>Akibat</th><th>Reset</th></tr><tr><td><b>BMS-401</b><br>BMS-401 burner H-101</td><td>FT-401 &lt; 111 m³/h (FSLL-401) · PT-402 &lt; 1 barg (PSLL-402) · TT-401 &gt; 320 °C (TSHH-401) · flame failure BSL-401 · ESD</td><td>Burner trip: SDV-401/402 tutup. Restart: PURGE 300 s (butuh FT-401 &gt; 148 &amp; PT-402 &gt; 2) → IGNISI 60 s (butuh BSL-402) → RUN</td><td>Penyebab hilang + HS-RST → purge otomatis</td></tr></table>
      <p class="note"><b>Catatan pemrogram:</b> Jika BSL-402 = 0 saat waktu ignisi habis → trip 'pilot tidak menyala'. Trial for ignition 10 s setelah RUN.</p>
      <details><summary>Kode Structured Text (IEC 61131-3) langkah ini</summary><pre class="st">(* ===== LANGKAH 16 | A3.5 | Ignisi pilot (60 s) dan pembuktian api ===== *)
16:
    IF NOT bRun AND ((BMS_STATE = BMS_RUN)) THEN iStep := 17; END_IF;   (* kondisi sudah tercapai → lewati *)
    bPerm := (BMS_STATE = BMS_IGNISI)
        AND (PT_402 &gt;= 2.0)
        AND (FT_401 &gt;= 148.0);
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
        END_IF;
    ELSE
        tHold(IN := (BMS_STATE = BMS_RUN), PT := T#0s);
        tTmo(IN := TRUE, PT := T#600s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 10 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 17;
        END_IF;
    END_IF;</pre></details></div><div class="step" id="s-A3.6"><h4><span class="no">17</span> <b>A3.6</b> Verifikasi main flame (BSL-401) dan fuel gas masuk burner <em title="Jika kondisi selesai sudah terpenuhi saat langkah dimulai, langkah dilewati (mendukung restart)">dapat dilewati</em></h4>
      <p class="goal">Pastikan api utama terbukti dan fuel gas mengalir sebelum menaikkan beban pemanasan.</p>
      <div class="cols">
        <div><h5>① Syarat mulai (permissive)</h5><ul class=c><li><code>BMS_STATE = BMS_RUN</code> <span>BMS RUN</span></li></ul></div>
        <div><h5>② Aksi PLC</h5><p class=n>— tidak ada aksi, langkah ini hanya menunggu / verifikasi —</p></div>
        <div><h5>③ Selesai bila</h5><ul class=c><li><code>BSL_401</code> <span>Flame scanner main flame = 1</span></li><li><code>FT_402 &gt; 3.0</code> <span>Fuel gas mengalir</span></li></ul><p class=n>Tahan (hold): 10 detik · Batas waktu normal: 5 menit (lalu alarm)</p></div>
      </div>
      <h5>④ Interlock yang aktif di langkah ini</h5><table class="il"><tr><th>Interlock</th><th>Kondisi (sebab)</th><th>Akibat</th><th>Reset</th></tr><tr><td><b>BMS-401</b><br>BMS-401 burner H-101</td><td>FT-401 &lt; 111 m³/h (FSLL-401) · PT-402 &lt; 1 barg (PSLL-402) · TT-401 &gt; 320 °C (TSHH-401) · flame failure BSL-401 · ESD</td><td>Burner trip: SDV-401/402 tutup. Restart: PURGE 300 s (butuh FT-401 &gt; 148 &amp; PT-402 &gt; 2) → IGNISI 60 s (butuh BSL-402) → RUN</td><td>Penyebab hilang + HS-RST → purge otomatis</td></tr><tr><td><b>TIC401</b><br>Pembatas TIC-401</td><td>BMS bukan RUN</td><td>OP TIC-401 dibatasi ≤ 20 % (api kecil saat belum RUN); FV-401 ≥ 8 % saat RUN</td><td>Otomatis</td></tr></table>
      <p class="note"><b>Catatan pemrogram:</b> Flame failure setelah trial 10 s → trip BMS.</p>
      <details><summary>Kode Structured Text (IEC 61131-3) langkah ini</summary><pre class="st">(* ===== LANGKAH 17 | A3.6 | Verifikasi main flame (BSL-401) dan fuel gas masuk burner ===== *)
17:
    IF NOT bRun AND ((BSL_401)
        AND (FT_402 &gt; 3.0)) THEN iStep := 18; END_IF;   (* kondisi sudah tercapai → lewati *)
    bPerm := (BMS_STATE = BMS_RUN);
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
        END_IF;
    ELSE
        tHold(IN := (BSL_401)
        AND (FT_402 &gt; 3.0), PT := T#10s);
        tTmo(IN := TRUE, PT := T#300s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 5 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 18;
        END_IF;
    END_IF;</pre></details></div><div class="step" id="s-A3.7"><h4><span class="no">18</span> <b>A3.7</b> Pemanasan hot oil sampai ≥ 280 °C (TIC-401 AUTO, SP 290 °C) <em title="Jika kondisi selesai sudah terpenuhi saat langkah dimulai, langkah dilewati (mendukung restart)">dapat dilewati</em></h4>
      <p class="goal">Hot oil adalah sumber panas reboiler C-102 dan C-101. Pemanasan berlangsung ±60 menit; reboiler masih terisolasi (TIC-101/102 manual 0 %).</p>
      <div class="cols">
        <div><h5>① Syarat mulai (permissive)</h5><ul class=c><li><code>BMS_STATE = BMS_RUN</code> <span>BMS RUN</span></li></ul></div>
        <div><h5>② Aksi PLC</h5><ol><li>TIC-401 mode AUTO (SP 290 °C)<pre>TIC_401.AUTO := TRUE;   (* OP dibatasi 20 % bila BMS bukan RUN *)</pre></li></ol></div>
        <div><h5>③ Selesai bila</h5><ul class=c><li><code>TT_401 &gt;= 280.0</code> <span>Suhu hot oil supply</span></li></ul><p class=n>Tahan (hold): 0 detik · Batas waktu normal: 120 menit (lalu alarm)</p></div>
      </div>
      <h5>④ Interlock yang aktif di langkah ini</h5><table class="il"><tr><th>Interlock</th><th>Kondisi (sebab)</th><th>Akibat</th><th>Reset</th></tr><tr><td><b>BMS-401</b><br>BMS-401 burner H-101</td><td>FT-401 &lt; 111 m³/h (FSLL-401) · PT-402 &lt; 1 barg (PSLL-402) · TT-401 &gt; 320 °C (TSHH-401) · flame failure BSL-401 · ESD</td><td>Burner trip: SDV-401/402 tutup. Restart: PURGE 300 s (butuh FT-401 &gt; 148 &amp; PT-402 &gt; 2) → IGNISI 60 s (butuh BSL-402) → RUN</td><td>Penyebab hilang + HS-RST → purge otomatis</td></tr><tr><td><b>TIC401</b><br>Pembatas TIC-401</td><td>BMS bukan RUN</td><td>OP TIC-401 dibatasi ≤ 20 % (api kecil saat belum RUN); FV-401 ≥ 8 % saat RUN</td><td>Otomatis</td></tr></table>
      <p class="note"><b>Catatan pemrogram:</b> TSHH-401 (&gt; 320 °C) men-trip burner. Laju naik suhu dibatasi oleh kapasitas burner.</p>
      <details><summary>Kode Structured Text (IEC 61131-3) langkah ini</summary><pre class="st">(* ===== LANGKAH 18 | A3.7 | Pemanasan hot oil sampai ≥ 280 °C (TIC-401 AUTO, SP 290 °C) ===== *)
18:
    IF NOT bRun AND ((TT_401 &gt;= 280.0)) THEN iStep := 19; END_IF;   (* kondisi sudah tercapai → lewati *)
    bPerm := (BMS_STATE = BMS_RUN);
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* TIC-401 mode AUTO (SP 290 °C) *)
            TIC_401.AUTO := TRUE;   (* OP dibatasi 20 % bila BMS bukan RUN *)
        END_IF;
    ELSE
        tHold(IN := (TT_401 &gt;= 280.0), PT := T#0s);
        tTmo(IN := TRUE, PT := T#7200s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 120 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 19;
        END_IF;
    END_IF;</pre></details></div><h3 id="start-A4">A4 · ISI AWAL LEAN OIL (SUMP C-101 / C-100 / C-102) <small>(3 langkah)</small></h3><div class="step" id="s-A4.1"><h4><span class="no">19</span> <b>A4.1</b> Isi lean oil awal ke sump C-101 sampai 60 %</h4>
      <p class="goal">Startup pertama: lean oil diisi dari makeup (truk/tangki makeup), bukan dari TK-301 yang masih kosong.</p>
      <div class="cols">
        <div><h5>① Syarat mulai (permissive)</h5><p class=n>— tidak ada —</p></div>
        <div><h5>② Aksi PLC</h5><ol><li>Transfer lean oil makeup ke sump C-101 (±120 m³/h) sampai 60 %<pre>XV_MAKEUP := TRUE;   (* tutup bila LT_103 &gt;= 60 *)</pre></li></ol></div>
        <div><h5>③ Selesai bila</h5><ul class=c><li><code>LT_103 &gt;= 57.0</code> <span>Level sump C-101</span></li></ul><p class=n>Tahan (hold): 0 detik · Batas waktu normal: 15 menit (lalu alarm)</p></div>
      </div>
      <h5>④ Interlock yang aktif di langkah ini</h5><table class="il"><tr><th>Interlock</th><th>Kondisi (sebab)</th><th>Akibat</th><th>Reset</th></tr><tr><td><b>LALL-103</b><br>LALL-103 level sump C-101</td><td>LT-103 &lt; 5 % (setelah pernah &gt; 20 %) dan P-102 run</td><td>P-102 trip</td><td>HS-RST</td></tr></table>
      <p class="note"><b>Catatan pemrogram:</b> Di plant nyata: pompa makeup + lineup dari tangki lean oil; interlock level sump tinggi (LSH) menutup lineup.</p>
      <details><summary>Kode Structured Text (IEC 61131-3) langkah ini</summary><pre class="st">(* ===== LANGKAH 19 | A4.1 | Isi lean oil awal ke sump C-101 sampai 60 % ===== *)
19:
    bPerm := TRUE;
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* Transfer lean oil makeup ke sump C-101 (±120 m³/h) sampai 60 % *)
            XV_MAKEUP := TRUE;   (* tutup bila LT_103 &gt;= 60 *)
        END_IF;
    ELSE
        tHold(IN := (LT_103 &gt;= 57.0), PT := T#0s);
        tTmo(IN := TRUE, PT := T#900s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 15 menit *)
        IF tHold.Q THEN
            XV_MAKEUP_C101 := FALSE;   (* tutup lineup makeup bila LT_103 &gt;= 57 *)
            bRun := FALSE; iStep := 20;
        END_IF;
    END_IF;</pre></details></div><div class="step" id="s-A4.2"><h4><span class="no">20</span> <b>A4.2</b> Isi sump contactor C-100 sampai 52 %</h4>
      <p class="goal">Sump C-100 harus berisi sebelum lean oil disirkulasikan. Level dipegang manual (PI cepat) selama startup.</p>
      <div class="cols">
        <div><h5>① Syarat mulai (permissive)</h5><ul class=c><li><code>PT_100 &gt;= 12.0</code> <span>C-100 bertekanan (gas tahap 1)</span></li></ul></div>
        <div><h5>② Aksi PLC</h5><ol><li>Isi makeup ke sump C-100; LIC-100 → MAN (operator trimming level)<pre>LIC_100.MAN := TRUE;   (* PI cepat: Kp 2.2, Ti 40 s, SP 50 % *)</pre></li></ol></div>
        <div><h5>③ Selesai bila</h5><ul class=c><li><code>LT_100 &gt;= 49.0</code> <span>Level sump C-100</span></li></ul><p class=n>Tahan (hold): 0 detik · Batas waktu normal: 15 menit (lalu alarm)</p></div>
      </div>
      <h5>④ Interlock yang aktif di langkah ini</h5><table class="il"><tr><th>Interlock</th><th>Kondisi (sebab)</th><th>Akibat</th><th>Reset</th></tr><tr><td><b>LSHH-100</b><br>LSHH-100 level C-100</td><td>LT-100 &gt; 92 %</td><td>SDV-001 menutup</td><td>HS-RST</td></tr><tr><td><b>LALL-100</b><br>LALL-100 level C-100</td><td>LT-100 &lt; 5 % (setelah pernah &gt; 20 %)</td><td>LV-100 dikunci tutup</td><td>HS-RST</td></tr></table>
      <p class="note"><b>Catatan pemrogram:</b> LIC-100 di DCS bawaan sangat lambat (Ti 1000 s); saat startup operator memegangnya manual.</p>
      <details><summary>Kode Structured Text (IEC 61131-3) langkah ini</summary><pre class="st">(* ===== LANGKAH 20 | A4.2 | Isi sump contactor C-100 sampai 52 % ===== *)
20:
    bPerm := (PT_100 &gt;= 12.0);
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* Isi makeup ke sump C-100; LIC-100 → MAN (operator trimming level) *)
            LIC_100.MAN := TRUE;   (* PI cepat: Kp 2.2, Ti 40 s, SP 50 % *)
        END_IF;
    ELSE
        tHold(IN := (LT_100 &gt;= 49.0), PT := T#0s);
        tTmo(IN := TRUE, PT := T#900s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 15 menit *)
        IF tHold.Q THEN
            XV_MAKEUP_C100 := FALSE;
            bRun := FALSE; iStep := 21;
        END_IF;
    END_IF;</pre></details></div><div class="step" id="s-A4.3"><h4><span class="no">21</span> <b>A4.3</b> Isi sump deethanizer C-102 sampai 52 %</h4>
      <p class="goal">Sump C-102 juga diisi dan dipegang manual sampai sirkulasi stabil.</p>
      <div class="cols">
        <div><h5>① Syarat mulai (permissive)</h5><ul class=c><li><code>PT_100 &gt;= 12.0</code> <span>C-100 bertekanan (gas tahap 1)</span></li></ul></div>
        <div><h5>② Aksi PLC</h5><ol><li>Isi makeup ke sump C-102; LIC-104 → MAN<pre>LIC_104.MAN := TRUE;</pre></li></ol></div>
        <div><h5>③ Selesai bila</h5><ul class=c><li><code>LT_104 &gt;= 49.0</code> <span>Level sump C-102</span></li></ul><p class=n>Tahan (hold): 0 detik · Batas waktu normal: 15 menit (lalu alarm)</p></div>
      </div>
      
      
      <details><summary>Kode Structured Text (IEC 61131-3) langkah ini</summary><pre class="st">(* ===== LANGKAH 21 | A4.3 | Isi sump deethanizer C-102 sampai 52 % ===== *)
21:
    bPerm := (PT_100 &gt;= 12.0);
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* Isi makeup ke sump C-102; LIC-104 → MAN *)
            LIC_104.MAN := TRUE;
        END_IF;
    ELSE
        tHold(IN := (LT_104 &gt;= 49.0), PT := T#0s);
        tTmo(IN := TRUE, PT := T#900s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 15 menit *)
        IF tHold.Q THEN
            XV_MAKEUP_C102 := FALSE;
            bRun := FALSE; iStep := 22;
        END_IF;
    END_IF;</pre></details></div><h3 id="start-A5">A5 · DEETHANIZER C-102: TERIMA KONDENSAT &amp; REBOILER <small>(3 langkah)</small></h3><div class="step" id="s-A5.1"><h4><span class="no">22</span> <b>A5.1</b> Lepas kondensat V-101 ke C-102: LIC-101 AUTO <em title="Jika kondisi selesai sudah terpenuhi saat langkah dimulai, langkah dilewati (mendukung restart)">dapat dilewati</em></h4>
      <p class="goal">Hot oil sudah ≥ 270 °C. Kondensat yang tertahan di V-101 sekarang dialirkan ke sump C-102 sebagai umpan; flash umpan ini yang menaikkan tekanan C-102. Level sump C-102 dipegang LIC-104 (manual PI) agar tidak meluap.</p>
      <div class="cols">
        <div><h5>① Syarat mulai (permissive)</h5><ul class=c><li><code>TT_401 &gt;= 270.0</code> <span>Hot oil cukup panas untuk reboiler</span></li><li><code>LT_104 &lt; 60.0</code> <span>Sump C-102 punya ruang</span></li><li><code>NOT ESD_ACTIVE</code> <span>ESD tidak aktif</span></li></ul></div>
        <div><h5>② Aksi PLC</h5><ol><li>LIC-101 → AUTO (SP 50 %)<pre>LIC_101.AUTO := TRUE; LIC_101.SP := 50.0;   (* bumpless: OP awal 0 *)</pre></li></ol></div>
        <div><h5>③ Selesai bila</h5><ul class=c><li><code>LIC_101.AUTO</code> <span>LIC-101 mode AUTO</span></li></ul><p class=n>Tahan (hold): 0 detik · Batas waktu normal: 2 menit (lalu alarm)</p></div>
      </div>
      <h5>④ Interlock yang aktif di langkah ini</h5><table class="il"><tr><th>Interlock</th><th>Kondisi (sebab)</th><th>Akibat</th><th>Reset</th></tr><tr><td><b>LSHH-101</b><br>LSHH-101 level V-101</td><td>LT-101 &gt; 90 %</td><td>SDV-001 menutup (cegah carry-over)</td><td>HS-RST</td></tr><tr><td><b>LALL-101</b><br>LALL-101 level V-101</td><td>LT-101 &lt; 5 % (setelah pernah &gt; 20 %)</td><td>LV-101 dikunci tutup (cegah gas blow-by)</td><td>HS-RST</td></tr></table>
      <p class="note"><b>Catatan pemrogram:</b> Transfer MAN→AUTO bumpless. LALL-101 baru aktif setelah level V-101 pernah &gt; 20 %.</p>
      <details><summary>Kode Structured Text (IEC 61131-3) langkah ini</summary><pre class="st">(* ===== LANGKAH 22 | A5.1 | Lepas kondensat V-101 ke C-102: LIC-101 AUTO ===== *)
22:
    IF NOT bRun AND ((LIC_101.AUTO)) THEN iStep := 23; END_IF;   (* kondisi sudah tercapai → lewati *)
    bPerm := (TT_401 &gt;= 270.0)
        AND (LT_104 &lt; 60.0)
        AND (NOT ESD_ACTIVE);
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* LIC-101 → AUTO (SP 50 %) *)
            LIC_101.AUTO := TRUE; LIC_101.SP := 50.0;   (* bumpless: OP awal 0 *)
        END_IF;
    ELSE
        tHold(IN := (LIC_101.AUTO), PT := T#0s);
        tTmo(IN := TRUE, PT := T#120s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 2 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 23;
        END_IF;
    END_IF;</pre></details></div><div class="step" id="s-A5.2"><h4><span class="no">23</span> <b>A5.2</b> Aktifkan reboiler E-105 deethanizer: TIC-102 AUTO <em title="Jika kondisi selesai sudah terpenuhi saat langkah dimulai, langkah dilewati (mendukung restart)">dapat dilewati</em></h4>
      <p class="goal">Panas hot oil dialirkan ke reboiler C-102. Bukaan TV-102 dibatasi dan dinaikkan mengikuti tekanan kolom (hindari overboil).</p>
      <div class="cols">
        <div><h5>① Syarat mulai (permissive)</h5><ul class=c><li><code>TT_401 &gt;= 270.0</code> <span>Hot oil cukup panas</span></li><li><code>FT_401 &gt;= 148.0</code> <span>Sirkulasi hot oil</span></li><li><code>LT_104 &gt;= 30.0</code> <span>Level sump C-102 (isi awal)</span></li><li><code>NOT ESD_ACTIVE</code> <span>ESD tidak aktif</span></li></ul></div>
        <div><h5>② Aksi PLC</h5><ol><li>TIC-102 AUTO; pembatas panas aktif (TV-102 ≤ 40 % + 60 % × PT-103/25)<pre>TIC_102.AUTO := TRUE; TV_102_LIMIT := 40.0 + 60.0 * LIMIT(0,PT_103/25.0,1);</pre></li></ol></div>
        <div><h5>③ Selesai bila</h5><ul class=c><li><code>TT_102 &gt;= 120.0</code> <span>Suhu bottom C-102</span></li><li><code>PT_103 &gt;= 8.0</code> <span>Tekanan C-102</span></li></ul><p class=n>Tahan (hold): 0 detik · Batas waktu normal: 90 menit (lalu alarm)</p></div>
      </div>
      <h5>④ Interlock yang aktif di langkah ini</h5><table class="il"><tr><th>Interlock</th><th>Kondisi (sebab)</th><th>Akibat</th><th>Reset</th></tr><tr><td><b>ESD</b><br>ESD plant</td><td>HS-ESD manual, atau gas detector AT-50x &gt; 40 %LEL selama &gt; 3 s</td><td>SDV-001/102/103 &amp; SDV outlet tangki tutup; semua pompa proses &amp; K-101 stop (P-401 tetap jalan); BDV-101 buka ke flare; TV-101/102 tutup; burner H-101 trip; FWP-301 start</td><td>Perbaiki penyebab → HS-RST</td></tr></table>
      <p class="note"><b>Catatan pemrogram:</b> Pembatas duty reboiler = fungsi PLC (bukan bawaan DCS). Tanpa ini kolom memuntahkan semua umpan ke overhead.</p>
      <details><summary>Kode Structured Text (IEC 61131-3) langkah ini</summary><pre class="st">(* ===== LANGKAH 23 | A5.2 | Aktifkan reboiler E-105 deethanizer: TIC-102 AUTO ===== *)
23:
    IF NOT bRun AND ((TT_102 &gt;= 120.0)
        AND (PT_103 &gt;= 8.0)) THEN iStep := 24; END_IF;   (* kondisi sudah tercapai → lewati *)
    bPerm := (TT_401 &gt;= 270.0)
        AND (FT_401 &gt;= 148.0)
        AND (LT_104 &gt;= 30.0)
        AND (NOT ESD_ACTIVE);
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* TIC-102 AUTO; pembatas panas aktif (TV-102 ≤ 40 % + 60 % × PT-103/25) *)
            TIC_102.AUTO := TRUE; TV_102_LIMIT := 40.0 + 60.0 * LIMIT(0,PT_103/25.0,1);
        END_IF;
    ELSE
        tHold(IN := (TT_102 &gt;= 120.0)
        AND (PT_103 &gt;= 8.0), PT := T#0s);
        tTmo(IN := TRUE, PT := T#5400s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 90 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 24;
        END_IF;
    END_IF;</pre></details></div><div class="step" id="s-A5.3"><h4><span class="no">24</span> <b>A5.3</b> Tunggu C-102 stabil (PT-103 20–26 barg, TT-102 ≥ 150 °C) <em title="Jika kondisi selesai sudah terpenuhi saat langkah dimulai, langkah dilewati (mendukung restart)">dapat dilewati</em></h4>
      <p class="goal">Setelah stabil, pembatas panas C-102 dilepas.</p>
      <div class="cols">
        <div><h5>① Syarat mulai (permissive)</h5><p class=n>— tidak ada —</p></div>
        <div><h5>② Aksi PLC</h5><p class=n>— tidak ada aksi, langkah ini hanya menunggu / verifikasi —</p></div>
        <div><h5>③ Selesai bila</h5><ul class=c><li><code>PT_103 &gt;= 20.0</code> <span>PT-103 ≥ 20</span></li><li><code>PT_103 &lt;= 26.0</code> <span>PT-103 ≤ 26</span></li><li><code>TT_102 &gt;= 150.0</code> <span>TT-102 ≥ 150</span></li></ul><p class=n>Tahan (hold): 30 detik · Batas waktu normal: 60 menit (lalu alarm)</p></div>
      </div>
      
      
      <details><summary>Kode Structured Text (IEC 61131-3) langkah ini</summary><pre class="st">(* ===== LANGKAH 24 | A5.3 | Tunggu C-102 stabil (PT-103 20–26 barg, TT-102 ≥ 150 °C) ===== *)
24:
    IF NOT bRun AND ((PT_103 &gt;= 20.0)
        AND (PT_103 &lt;= 26.0)
        AND (TT_102 &gt;= 150.0)) THEN iStep := 25; END_IF;   (* kondisi sudah tercapai → lewati *)
    bPerm := TRUE;
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
        END_IF;
    ELSE
        tHold(IN := (PT_103 &gt;= 20.0)
        AND (PT_103 &lt;= 26.0)
        AND (TT_102 &gt;= 150.0), PT := T#30s);
        tTmo(IN := TRUE, PT := T#3600s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 60 menit *)
        IF tHold.Q THEN
            TV_102_LIMIT_ON := FALSE;   (* lepas pembatas duty reboiler E-105 *)
            bRun := FALSE; iStep := 25;
        END_IF;
    END_IF;</pre></details></div><h3 id="start-A6">A6 · BEBAN GAS PENUH &amp; PRESSURISASI C-100 <small>(2 langkah)</small></h3><div class="step" id="s-A6.1"><h4><span class="no">25</span> <b>A6.1</b> Naikkan laju gas inlet: FIC-001 SP = 40 MMSCFD <em title="Jika kondisi selesai sudah terpenuhi saat langkah dimulai, langkah dilewati (mendukung restart)">dapat dilewati</em></h4>
      <p class="goal">Naikkan beban gas ke nominal; PLC meramp SP (0,05 MMSCFD/s) agar tekanan tidak melonjak.</p>
      <div class="cols">
        <div><h5>① Syarat mulai (permissive)</h5><ul class=c><li><code>PT_100 &gt;= 15.0</code> <span>Tekanan C-100 tahap 1 tercapai</span></li><li><code>NOT TRIP_PSHH_101</code> <span>PSHH-101 normal</span></li></ul></div>
        <div><h5>② Aksi PLC</h5><ol><li>FIC-001 SP = 40 MMSCFD<pre>FIC_001.SP := 40.0;</pre></li></ol></div>
        <div><h5>③ Selesai bila</h5><ul class=c><li><code>FT_001 &gt;= 35.0</code> <span>Aliran gas inlet mendekati 40</span></li></ul><p class=n>Tahan (hold): 0 detik · Batas waktu normal: 60 menit (lalu alarm)</p></div>
      </div>
      <h5>④ Interlock yang aktif di langkah ini</h5><table class="il"><tr><th>Interlock</th><th>Kondisi (sebab)</th><th>Akibat</th><th>Reset</th></tr><tr><td><b>PSHH-101</b><br>PSHH-101 tekanan V-101</td><td>PT-101 &gt; 68 barg</td><td>SDV-001 menutup</td><td>HS-RST</td></tr><tr><td><b>FIC001</b><br>Pembatas FIC-001</td><td>SDV-001 belum terbuka penuh (ZSO-SDV-001 = 0)</td><td>OP FIC-001 dibatasi ≤ 8 % dan SP mengikuti PV</td><td>Otomatis</td></tr></table>
      <p class="note"><b>Catatan pemrogram:</b> Ramp SP dilakukan di dalam blok PID (ramp 0,05/s), bukan di sekuens.</p>
      <details><summary>Kode Structured Text (IEC 61131-3) langkah ini</summary><pre class="st">(* ===== LANGKAH 25 | A6.1 | Naikkan laju gas inlet: FIC-001 SP = 40 MMSCFD ===== *)
25:
    IF NOT bRun AND ((FT_001 &gt;= 35.0)) THEN iStep := 26; END_IF;   (* kondisi sudah tercapai → lewati *)
    bPerm := (PT_100 &gt;= 15.0)
        AND (NOT TRIP_PSHH_101);
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* FIC-001 SP = 40 MMSCFD *)
            FIC_001.SP := 40.0;
        END_IF;
    ELSE
        tHold(IN := (FT_001 &gt;= 35.0), PT := T#0s);
        tTmo(IN := TRUE, PT := T#3600s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 60 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 26;
        END_IF;
    END_IF;</pre></details></div><div class="step" id="s-A6.2"><h4><span class="no">26</span> <b>A6.2</b> Pressurisasi penuh: C-100 ≥ 58 barg <em title="Jika kondisi selesai sudah terpenuhi saat langkah dimulai, langkah dilewati (mendukung restart)">dapat dilewati</em></h4>
      <p class="goal">Naikkan tekanan operasi contactor ke ±61 barg (SP PIC-100). Choke sumur dikembalikan 100 %.</p>
      <div class="cols">
        <div><h5>① Syarat mulai (permissive)</h5><ul class=c><li><code>FT_001 &gt;= 35.0</code> <span>Aliran gas inlet</span></li></ul></div>
        <div><h5>② Aksi PLC</h5><p class=n>— tidak ada aksi, langkah ini hanya menunggu / verifikasi —</p></div>
        <div><h5>③ Selesai bila</h5><ul class=c><li><code>PT_100 &gt;= 58.0</code> <span>Tekanan C-100</span></li><li><code>PT_101 &gt;= 58.0</code> <span>Tekanan V-101</span></li></ul><p class=n>Tahan (hold): 10 detik · Batas waktu normal: 60 menit (lalu alarm)</p></div>
      </div>
      <h5>④ Interlock yang aktif di langkah ini</h5><table class="il"><tr><th>Interlock</th><th>Kondisi (sebab)</th><th>Akibat</th><th>Reset</th></tr><tr><td><b>PSHH-101</b><br>PSHH-101 tekanan V-101</td><td>PT-101 &gt; 68 barg</td><td>SDV-001 menutup</td><td>HS-RST</td></tr><tr><td><b>PIC100</b><br>Lantai PIC-100</td><td>PT-100 &lt; SP − 8 barg</td><td>OP PV-100 dijaga ≥ 25 %</td><td>Otomatis</td></tr></table>
      <p class="note"><b>Catatan pemrogram:</b> PIC-100 mengatur PV-100 ke sales gas; lantai OP 25 % aktif saat PT-100 &lt; SP − 8.</p>
      <details><summary>Kode Structured Text (IEC 61131-3) langkah ini</summary><pre class="st">(* ===== LANGKAH 26 | A6.2 | Pressurisasi penuh: C-100 ≥ 58 barg ===== *)
26:
    IF NOT bRun AND ((PT_100 &gt;= 58.0)
        AND (PT_101 &gt;= 58.0)) THEN iStep := 27; END_IF;   (* kondisi sudah tercapai → lewati *)
    bPerm := (FT_001 &gt;= 35.0);
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
        END_IF;
    ELSE
        tHold(IN := (PT_100 &gt;= 58.0)
        AND (PT_101 &gt;= 58.0), PT := T#10s);
        tTmo(IN := TRUE, PT := T#3600s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 60 menit *)
        IF tHold.Q THEN
            CHOKE_ASSIST := FALSE; SW_CHOKE_SP := 100.0;   (* choke sumur kembali 100 % *)
            bRun := FALSE; iStep := 27;
        END_IF;
    END_IF;</pre></details></div><h3 id="start-A7">A7 · SIRKULASI LEAN OIL P-102 &amp; ABSORPSI C-100 <small>(3 langkah)</small></h3><div class="step" id="s-A7.1"><h4><span class="no">27</span> <b>A7.1</b> Siapkan FIC-104: MAN OP 0 % dan pastikan FV-104 tertutup <em title="Jika kondisi selesai sudah terpenuhi saat langkah dimulai, langkah dilewati (mendukung restart)">dapat dilewati</em></h4>
      <p class="goal">Pompa lean oil tidak boleh distart dengan katup aliran masih terbuka (aliran langsung melonjak dan sump C-101 terkuras). Setelah ESD/shutdown PID bisa saja windup ke 100 %.</p>
      <div class="cols">
        <div><h5>① Syarat mulai (permissive)</h5><p class=n>— tidak ada —</p></div>
        <div><h5>② Aksi PLC</h5><ol><li>FIC-104 → MAN, OP 0 %<pre>FIC_104.MAN := TRUE; FIC_104.OP := 0.0;</pre></li></ol></div>
        <div><h5>③ Selesai bila</h5><ul class=c><li><code>FV_104 &lt; 3.0</code> <span>FV-104 tertutup</span></li></ul><p class=n>Tahan (hold): 0 detik · Batas waktu normal: 2 menit (lalu alarm)</p></div>
      </div>
      <h5>④ Interlock yang aktif di langkah ini</h5><table class="il"><tr><th>Interlock</th><th>Kondisi (sebab)</th><th>Akibat</th><th>Reset</th></tr><tr><td><b>FIC104</b><br>Pembatas FIC-104</td><td>PT-100 &lt; PT-103 + 2 barg</td><td>OP FIC-104 dibatasi ≤ 10 % (cegah aliran balik)</td><td>Otomatis</td></tr></table>
      <p class="note"><b>Catatan pemrogram:</b> Anti-windup: PID dengan pompa mati harus di-hold (OP = 0 / output tracking) sampai pompa running.</p>
      <details><summary>Kode Structured Text (IEC 61131-3) langkah ini</summary><pre class="st">(* ===== LANGKAH 27 | A7.1 | Siapkan FIC-104: MAN OP 0 % dan pastikan FV-104 tertutup ===== *)
27:
    IF NOT bRun AND ((FV_104 &lt; 3.0)) THEN iStep := 28; END_IF;   (* kondisi sudah tercapai → lewati *)
    bPerm := TRUE;
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* FIC-104 → MAN, OP 0 % *)
            FIC_104.MAN := TRUE; FIC_104.OP := 0.0;
        END_IF;
    ELSE
        tHold(IN := (FV_104 &lt; 3.0), PT := T#0s);
        tTmo(IN := TRUE, PT := T#120s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 2 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 28;
        END_IF;
    END_IF;</pre></details></div><div class="step" id="s-A7.2"><h4><span class="no">28</span> <b>A7.2</b> Start pompa lean oil P-102 dan FIC-104 ramp ke 64 m³/h <em title="Jika kondisi selesai sudah terpenuhi saat langkah dimulai, langkah dilewati (mendukung restart)">dapat dilewati</em></h4>
      <p class="goal">Sirkulasi lean oil C-101 → C-100 dimulai; absorpsi C3/C4 dari gas dimulai.</p>
      <div class="cols">
        <div><h5>① Syarat mulai (permissive)</h5><ul class=c><li><code>FV_104 &lt; 3.0</code> <span>FV-104 tertutup</span></li><li><code>LT_103 &gt;= 40.0</code> <span>Level sump C-101 (hindari LALL-103)</span></li><li><code>LT_100 &gt;= 30.0</code> <span>Level sump C-100</span></li><li><code>PT_100 &gt;= (PT_103 + 2.0)</code> <span>PT-100 ≥ PT-103 + 2 (permissive FIC-104)</span></li><li><code>NOT YF_P_102</code> <span>P-102 tidak fault</span></li></ul></div>
        <div><h5>② Aksi PLC</h5><ol><li>Run command P-102<pre>P_102 := TRUE;</pre></li><li>FIC-104 OP 0 %, AUTO, SP 64 m³/h, ramp 0,12 m³/h per detik dari 0<pre>FIC_104.OP := 0.0;   (* anti-windup: mulai dari katup tertutup *) FIC_104.AUTO := TRUE; FIC_104.SP := 64.0; FIC_104.RAMP := 0.12;</pre></li></ol></div>
        <div><h5>③ Selesai bila</h5><ul class=c><li><code>FT_104 &gt;= 60.0</code> <span>Aliran lean oil</span></li></ul><p class=n>Tahan (hold): 0 detik · Batas waktu normal: 30 menit (lalu alarm)</p></div>
      </div>
      <h5>④ Interlock yang aktif di langkah ini</h5><table class="il"><tr><th>Interlock</th><th>Kondisi (sebab)</th><th>Akibat</th><th>Reset</th></tr><tr><td><b>LALL-103</b><br>LALL-103 level sump C-101</td><td>LT-103 &lt; 5 % (setelah pernah &gt; 20 %) dan P-102 run</td><td>P-102 trip</td><td>HS-RST</td></tr><tr><td><b>FIC104</b><br>Pembatas FIC-104</td><td>PT-100 &lt; PT-103 + 2 barg</td><td>OP FIC-104 dibatasi ≤ 10 % (cegah aliran balik)</td><td>Otomatis</td></tr></table>
      <p class="note"><b>Catatan pemrogram:</b> Ramp lambat wajib: sump C-101 hanya ±7 m³; aliran naik cepat membuatnya kosong → LALL-103 trip P-102.</p>
      <details><summary>Kode Structured Text (IEC 61131-3) langkah ini</summary><pre class="st">(* ===== LANGKAH 28 | A7.2 | Start pompa lean oil P-102 dan FIC-104 ramp ke 64 m³/h ===== *)
28:
    IF NOT bRun AND ((FT_104 &gt;= 60.0)) THEN iStep := 29; END_IF;   (* kondisi sudah tercapai → lewati *)
    bPerm := (FV_104 &lt; 3.0)
        AND (LT_103 &gt;= 40.0)
        AND (LT_100 &gt;= 30.0)
        AND (PT_100 &gt;= (PT_103 + 2.0))
        AND (NOT YF_P_102);
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* Run command P-102 *)
            P_102 := TRUE;
            (* FIC-104 OP 0 %, AUTO, SP 64 m³/h, ramp 0,12 m³/h per detik dari 0 *)
            FIC_104.OP := 0.0;   (* anti-windup: mulai dari katup tertutup *) FIC_104.AUTO := TRUE; FIC_104.SP := 64.0; FIC_104.RAMP := 0.12;
        END_IF;
    ELSE
        tHold(IN := (FT_104 &gt;= 60.0), PT := T#0s);
        tTmo(IN := TRUE, PT := T#1800s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 30 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 29;
        END_IF;
    END_IF;</pre></details></div><div class="step" id="s-A7.3"><h4><span class="no">29</span> <b>A7.3</b> Sirkulasi lean oil stabil (level sump dalam ±8 %) <em title="Jika kondisi selesai sudah terpenuhi saat langkah dimulai, langkah dilewati (mendukung restart)">dapat dilewati</em></h4>
      <p class="goal">Setelah level stabil 2 menit, LIC-100 dan LIC-104 dikembalikan ke AUTO (bumpless).</p>
      <div class="cols">
        <div><h5>① Syarat mulai (permissive)</h5><ul class=c><li><code>FT_104 &gt;= 55.0</code> <span>Lean oil mengalir</span></li></ul></div>
        <div><h5>② Aksi PLC</h5><p class=n>— tidak ada aksi, langkah ini hanya menunggu / verifikasi —</p></div>
        <div><h5>③ Selesai bila</h5><ul class=c><li><code>LT_100 &gt;= 42.0</code> <span>LT-100 ≥ 42</span></li><li><code>LT_100 &lt;= 58.0</code> <span>LT-100 ≤ 58</span></li><li><code>LT_104 &gt;= 42.0</code> <span>LT-104 ≥ 42</span></li><li><code>LT_104 &lt;= 58.0</code> <span>LT-104 ≤ 58</span></li><li><code>LT_103 &gt;= 30.0</code> <span>LT-103 ≥ 30</span></li></ul><p class=n>Tahan (hold): 120 detik · Batas waktu normal: 60 menit (lalu alarm)</p></div>
      </div>
      <h5>④ Interlock yang aktif di langkah ini</h5><table class="il"><tr><th>Interlock</th><th>Kondisi (sebab)</th><th>Akibat</th><th>Reset</th></tr><tr><td><b>LALL-103</b><br>LALL-103 level sump C-101</td><td>LT-103 &lt; 5 % (setelah pernah &gt; 20 %) dan P-102 run</td><td>P-102 trip</td><td>HS-RST</td></tr><tr><td><b>LALL-100</b><br>LALL-100 level C-100</td><td>LT-100 &lt; 5 % (setelah pernah &gt; 20 %)</td><td>LV-100 dikunci tutup</td><td>HS-RST</td></tr></table>
      <p class="note"><b>Catatan pemrogram:</b> Transfer MAN → AUTO harus bumpless: SP := PV, OP dipertahankan.</p>
      <details><summary>Kode Structured Text (IEC 61131-3) langkah ini</summary><pre class="st">(* ===== LANGKAH 29 | A7.3 | Sirkulasi lean oil stabil (level sump dalam ±8 %) ===== *)
29:
    IF NOT bRun AND ((LT_100 &gt;= 42.0)
        AND (LT_100 &lt;= 58.0)
        AND (LT_104 &gt;= 42.0)
        AND (LT_104 &lt;= 58.0)
        AND (LT_103 &gt;= 30.0)) THEN iStep := 30; END_IF;   (* kondisi sudah tercapai → lewati *)
    bPerm := (FT_104 &gt;= 55.0);
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
        END_IF;
    ELSE
        tHold(IN := (LT_100 &gt;= 42.0)
        AND (LT_100 &lt;= 58.0)
        AND (LT_104 &gt;= 42.0)
        AND (LT_104 &lt;= 58.0)
        AND (LT_103 &gt;= 30.0), PT := T#120s);
        tTmo(IN := TRUE, PT := T#3600s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 60 menit *)
        IF tHold.Q THEN
            LIC_100.AUTO := TRUE; LIC_100.SP := 50.0; LIC_104.AUTO := TRUE; LIC_104.SP := 50.0;   (* bumpless: SP := PV bila perlu *)
            bRun := FALSE; iStep := 30;
        END_IF;
    END_IF;</pre></details></div><h3 id="start-A8">A8 · DEBUTANIZER C-101, D-101 &amp; K-101 <small>(4 langkah)</small></h3><div class="step" id="s-A8.1"><h4><span class="no">30</span> <b>A8.1</b> Aktifkan reboiler E-101 debutanizer: TIC-101 AUTO <em title="Jika kondisi selesai sudah terpenuhi saat langkah dimulai, langkah dilewati (mendukung restart)">dapat dilewati</em></h4>
      <p class="goal">Panas hot oil ke reboiler C-101 dengan pembatas panas yang naik mengikuti tekanan kolom.</p>
      <div class="cols">
        <div><h5>① Syarat mulai (permissive)</h5><ul class=c><li><code>TT_401 &gt;= 270.0</code> <span>Hot oil cukup panas</span></li><li><code>LT_103 &gt;= 30.0</code> <span>Level sump C-101</span></li><li><code>NOT TRIP_PSHH_102</code> <span>PSHH-102 normal</span></li><li><code>NOT ESD_ACTIVE</code> <span>ESD tidak aktif</span></li></ul></div>
        <div><h5>② Aksi PLC</h5><ol><li>TIC-101 AUTO; pembatas panas aktif (TV-101 ≤ 10 % + 90 % × PT-102/14)<pre>TIC_101.AUTO := TRUE; TV_101_LIMIT := 10.0 + 90.0 * LIMIT(0,PT_102/14.0,1);</pre></li></ol></div>
        <div><h5>③ Selesai bila</h5><ul class=c><li><code>TT_101 &gt;= 120.0</code> <span>Suhu bottom C-101</span></li><li><code>PT_102 &gt;= 5.0</code> <span>Tekanan C-101</span></li></ul><p class=n>Tahan (hold): 0 detik · Batas waktu normal: 90 menit (lalu alarm)</p></div>
      </div>
      <h5>④ Interlock yang aktif di langkah ini</h5><table class="il"><tr><th>Interlock</th><th>Kondisi (sebab)</th><th>Akibat</th><th>Reset</th></tr><tr><td><b>PSHH-102</b><br>PSHH-102 tekanan C-101</td><td>PT-102 &gt; 14,5 barg</td><td>TV-101 menutup (hot oil reboiler diputus)</td><td>HS-RST</td></tr></table>
      <p class="note"><b>Catatan pemrogram:</b> TV-101 menutup otomatis pada PSHH-102 atau ESD.</p>
      <details><summary>Kode Structured Text (IEC 61131-3) langkah ini</summary><pre class="st">(* ===== LANGKAH 30 | A8.1 | Aktifkan reboiler E-101 debutanizer: TIC-101 AUTO ===== *)
30:
    IF NOT bRun AND ((TT_101 &gt;= 120.0)
        AND (PT_102 &gt;= 5.0)) THEN iStep := 31; END_IF;   (* kondisi sudah tercapai → lewati *)
    bPerm := (TT_401 &gt;= 270.0)
        AND (LT_103 &gt;= 30.0)
        AND (NOT TRIP_PSHH_102)
        AND (NOT ESD_ACTIVE);
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* TIC-101 AUTO; pembatas panas aktif (TV-101 ≤ 10 % + 90 % × PT-102/14) *)
            TIC_101.AUTO := TRUE; TV_101_LIMIT := 10.0 + 90.0 * LIMIT(0,PT_102/14.0,1);
        END_IF;
    ELSE
        tHold(IN := (TT_101 &gt;= 120.0)
        AND (PT_102 &gt;= 5.0), PT := T#0s);
        tTmo(IN := TRUE, PT := T#5400s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 90 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 31;
        END_IF;
    END_IF;</pre></details></div><div class="step" id="s-A8.2"><h4><span class="no">31</span> <b>A8.2</b> Start pompa reflux/produk P-101A (menunggu level D-101 ≥ 15 %) <em title="Jika kondisi selesai sudah terpenuhi saat langkah dimulai, langkah dilewati (mendukung restart)">dapat dilewati</em></h4>
      <p class="goal">P-101A mengalirkan reflux ke C-101 dan produk LPG ke storage. Level D-101 harus cukup agar tidak kering.</p>
      <div class="cols">
        <div><h5>① Syarat mulai (permissive)</h5><ul class=c><li><code>LT_102 &gt;= 15.0</code> <span>Level D-101</span></li><li><code>NOT YF_P_101A</code> <span>P-101A tidak fault</span></li><li><code>NOT TRIP_LALL_102</code> <span>LALL-102 normal</span></li></ul></div>
        <div><h5>② Aksi PLC</h5><ol><li>Run command P-101A<pre>P_101A := TRUE;</pre></li></ol></div>
        <div><h5>③ Selesai bila</h5><ul class=c><li><code>FT_103 &gt;= 5.0</code> <span>Aliran reflux</span></li></ul><p class=n>Tahan (hold): 0 detik · Batas waktu normal: 120 menit (lalu alarm)</p></div>
      </div>
      <h5>④ Interlock yang aktif di langkah ini</h5><table class="il"><tr><th>Interlock</th><th>Kondisi (sebab)</th><th>Akibat</th><th>Reset</th></tr><tr><td><b>LALL-102</b><br>LALL-102 level D-101</td><td>LT-102 &lt; 5 % (setelah pernah &gt; 20 %) dan P-101A/B run</td><td>P-101A/B trip</td><td>HS-RST</td></tr><tr><td><b>AUTOSTBY</b><br>Auto-start pompa standby</td><td>Pompa utama run command tapi YR- = 0 selama &gt; 3 s, atau motor fault YF-</td><td>Standby start otomatis: P-101B, P-201B, P-401B</td><td>HS-RST</td></tr></table>
      <p class="note"><b>Catatan pemrogram:</b> P-101B standby auto-start bila P-101A tidak run &gt; 3 s.</p>
      <details><summary>Kode Structured Text (IEC 61131-3) langkah ini</summary><pre class="st">(* ===== LANGKAH 31 | A8.2 | Start pompa reflux/produk P-101A (menunggu level D-101 ≥ 15 %) ===== *)
31:
    IF NOT bRun AND ((FT_103 &gt;= 5.0)) THEN iStep := 32; END_IF;   (* kondisi sudah tercapai → lewati *)
    bPerm := (LT_102 &gt;= 15.0)
        AND (NOT YF_P_101A)
        AND (NOT TRIP_LALL_102);
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* Run command P-101A *)
            P_101A := TRUE;
        END_IF;
    ELSE
        tHold(IN := (FT_103 &gt;= 5.0), PT := T#0s);
        tTmo(IN := TRUE, PT := T#7200s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 120 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 32;
        END_IF;
    END_IF;</pre></details></div><div class="step" id="s-A8.3"><h4><span class="no">32</span> <b>A8.3</b> Start kompresor off-gas K-101 <em title="Jika kondisi selesai sudah terpenuhi saat langkah dimulai, langkah dilewati (mendukung restart)">dapat dilewati</em></h4>
      <p class="goal">Off-gas dari D-101/C-102 dikompresi ke sales gas; mulai setelah tekanan C-101 cukup.</p>
      <div class="cols">
        <div><h5>① Syarat mulai (permissive)</h5><ul class=c><li><code>PT_102 &gt;= 6.0</code> <span>Tekanan C-101</span></li><li><code>NOT YF_K_101</code> <span>K-101 tidak fault</span></li><li><code>NOT ESD_ACTIVE</code> <span>ESD tidak aktif</span></li></ul></div>
        <div><h5>② Aksi PLC</h5><ol><li>Run command K-101<pre>K_101 := TRUE;</pre></li></ol></div>
        <div><h5>③ Selesai bila</h5><ul class=c><li><code>SI_101 &gt;= 2500.0</code> <span>Putaran K-101</span></li></ul><p class=n>Tahan (hold): 0 detik · Batas waktu normal: 10 menit (lalu alarm)</p></div>
      </div>
      <h5>④ Interlock yang aktif di langkah ini</h5><table class="il"><tr><th>Interlock</th><th>Kondisi (sebab)</th><th>Akibat</th><th>Reset</th></tr><tr><td><b>K101</b><br>Proteksi K-101</td><td>YF-K-101 (fault panel UCP) atau ESD</td><td>K-101 stop; off-gas ke flare lewat PV-102</td><td>HS-RST</td></tr><tr><td><b>ESD</b><br>ESD plant</td><td>HS-ESD manual, atau gas detector AT-50x &gt; 40 %LEL selama &gt; 3 s</td><td>SDV-001/102/103 &amp; SDV outlet tangki tutup; semua pompa proses &amp; K-101 stop (P-401 tetap jalan); BDV-101 buka ke flare; TV-101/102 tutup; burner H-101 trip; FWP-301 start</td><td>Perbaiki penyebab → HS-RST</td></tr></table>
      <p class="note"><b>Catatan pemrogram:</b> Setpoint hisap K101-SP mengikuti SP PIC-102.</p>
      <details><summary>Kode Structured Text (IEC 61131-3) langkah ini</summary><pre class="st">(* ===== LANGKAH 32 | A8.3 | Start kompresor off-gas K-101 ===== *)
32:
    IF NOT bRun AND ((SI_101 &gt;= 2500.0)) THEN iStep := 33; END_IF;   (* kondisi sudah tercapai → lewati *)
    bPerm := (PT_102 &gt;= 6.0)
        AND (NOT YF_K_101)
        AND (NOT ESD_ACTIVE);
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* Run command K-101 *)
            K_101 := TRUE;
        END_IF;
    ELSE
        tHold(IN := (SI_101 &gt;= 2500.0), PT := T#0s);
        tTmo(IN := TRUE, PT := T#600s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 10 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 33;
        END_IF;
    END_IF;</pre></details></div><div class="step" id="s-A8.4"><h4><span class="no">33</span> <b>A8.4</b> Tunggu debutanizer stabil (TT-101 ≥ 155 °C, PT-102 ≥ 10 barg) <em title="Jika kondisi selesai sudah terpenuhi saat langkah dimulai, langkah dilewati (mendukung restart)">dapat dilewati</em></h4>
      <p class="goal">Setelah stabil 1 menit, pembatas panas C-101 dilepas dan loop kembali ke desain.</p>
      <div class="cols">
        <div><h5>① Syarat mulai (permissive)</h5><p class=n>— tidak ada —</p></div>
        <div><h5>② Aksi PLC</h5><p class=n>— tidak ada aksi, langkah ini hanya menunggu / verifikasi —</p></div>
        <div><h5>③ Selesai bila</h5><ul class=c><li><code>TT_101 &gt;= 155.0</code> <span>Suhu bottom C-101</span></li><li><code>PT_102 &gt;= 10.0</code> <span>Tekanan C-101</span></li></ul><p class=n>Tahan (hold): 60 detik · Batas waktu normal: 120 menit (lalu alarm)</p></div>
      </div>
      <h5>④ Interlock yang aktif di langkah ini</h5><table class="il"><tr><th>Interlock</th><th>Kondisi (sebab)</th><th>Akibat</th><th>Reset</th></tr><tr><td><b>PSHH-102</b><br>PSHH-102 tekanan C-101</td><td>PT-102 &gt; 14,5 barg</td><td>TV-101 menutup (hot oil reboiler diputus)</td><td>HS-RST</td></tr></table>
      
      <details><summary>Kode Structured Text (IEC 61131-3) langkah ini</summary><pre class="st">(* ===== LANGKAH 33 | A8.4 | Tunggu debutanizer stabil (TT-101 ≥ 155 °C, PT-102 ≥ 10 barg) ===== *)
33:
    IF NOT bRun AND ((TT_101 &gt;= 155.0)
        AND (PT_102 &gt;= 10.0)) THEN iStep := 34; END_IF;   (* kondisi sudah tercapai → lewati *)
    bPerm := TRUE;
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
        END_IF;
    ELSE
        tHold(IN := (TT_101 &gt;= 155.0)
        AND (PT_102 &gt;= 10.0), PT := T#60s);
        tTmo(IN := TRUE, PT := T#7200s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 120 menit *)
        IF tHold.Q THEN
            TV_101_LIMIT_ON := FALSE;   (* lepas pembatas duty reboiler E-101 *)
            bRun := FALSE; iStep := 34;
        END_IF;
    END_IF;</pre></details></div><h3 id="start-A9">A9 · PRODUK LPG &amp; STORAGE <small>(5 langkah)</small></h3><div class="step" id="s-A9.1"><h4><span class="no">34</span> <b>A9.1</b> Tunggu LPG ON-SPEC selama 2 menit (off-spec dibuang ke slop/flare) <em title="Jika kondisi selesai sudah terpenuhi saat langkah dimulai, langkah dilewati (mendukung restart)">dapat dilewati</em></h4>
      <p class="goal">LPG hanya boleh masuk storage bila analyzer on-spec; sebelumnya produk dibuang ke slop/flare.</p>
      <div class="cols">
        <div><h5>① Syarat mulai (permissive)</h5><p class=n>— tidak ada —</p></div>
        <div><h5>② Aksi PLC</h5><p class=n>— tidak ada aksi, langkah ini hanya menunggu / verifikasi —</p></div>
        <div><h5>③ Selesai bila</h5><ul class=c><li><code>AT_102 &lt;= 10.3</code> <span>Tekanan uap @37,8 °C</span></li><li><code>AT_103 &lt;= 2.0</code> <span>C5+</span></li><li><code>AT_104 &lt;= 1.0</code> <span>C1+C2</span></li><li><code>FT_102 &gt;= 3.0</code> <span>Ada produksi LPG</span></li></ul><p class=n>Tahan (hold): 120 detik · Batas waktu normal: 240 menit (lalu alarm)</p></div>
      </div>
      
      <p class="note"><b>Catatan pemrogram:</b> Spesifikasi LPG: VP ≤ 10,3 barg, C5+ ≤ 2 %vol, C1+C2 ≤ 1 %mol. Pada PLC gunakan hold timer ≥ 2 menit.</p>
      <details><summary>Kode Structured Text (IEC 61131-3) langkah ini</summary><pre class="st">(* ===== LANGKAH 34 | A9.1 | Tunggu LPG ON-SPEC selama 2 menit (off-spec dibuang ke slop/flare) ===== *)
34:
    IF NOT bRun AND ((AT_102 &lt;= 10.3)
        AND (AT_103 &lt;= 2.0)
        AND (AT_104 &lt;= 1.0)
        AND (FT_102 &gt;= 3.0)) THEN iStep := 35; END_IF;   (* kondisi sudah tercapai → lewati *)
    bPerm := TRUE;
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
        END_IF;
    ELSE
        tHold(IN := (AT_102 &lt;= 10.3)
        AND (AT_103 &lt;= 2.0)
        AND (AT_104 &lt;= 1.0)
        AND (FT_102 &gt;= 3.0), PT := T#120s);
        tTmo(IN := TRUE, PT := T#14400s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 240 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 35;
        END_IF;
    END_IF;</pre></details></div><div class="step" id="s-A9.2"><h4><span class="no">35</span> <b>A9.2</b> Lineup tangki T-201 (tangki pertama), tutup slop <em title="Jika kondisi selesai sudah terpenuhi saat langkah dimulai, langkah dilewati (mendukung restart)">dapat dilewati</em></h4>
      <p class="goal">Produk on-spec dialirkan ke satu tangki dahulu agar level cepat mencapai ambang kerja.</p>
      <div class="cols">
        <div><h5>① Syarat mulai (permissive)</h5><ul class=c><li><code>AT_102 &lt;= 10.3</code> <span>LPG on-spec: VP</span></li><li><code>AT_103 &lt;= 2.0</code> <span>LPG on-spec: C5+</span></li><li><code>AT_104 &lt;= 1.0</code> <span>LPG on-spec: C1+C2</span></li><li><code>LT_201 &lt; 85.0</code> <span>T-201 belum penuh</span></li><li><code>NOT XVTRIP_T_201</code> <span>LAHH T-201 normal</span></li></ul></div>
        <div><h5>② Aksi PLC</h5><ol><li>XV-201 buka; lineup T-201 saja; slop ditutup<pre>XV_201 := TRUE; SLOP_VALVE := FALSE;</pre></li></ol></div>
        <div><h5>③ Selesai bila</h5><ul class=c><li><code>XV_201</code> <span>XV-201 terbuka</span></li><li><code>LINEUP_T_201</code> <span>Lineup T-201 aktif</span></li></ul><p class=n>Tahan (hold): 0 detik · Batas waktu normal: 2 menit (lalu alarm)</p></div>
      </div>
      <h5>④ Interlock yang aktif di langkah ini</h5><table class="il"><tr><th>Interlock</th><th>Kondisi (sebab)</th><th>Akibat</th><th>Reset</th></tr><tr><td><b>TKLAHH</b><br>LAHH tangki produk</td><td>LT-201/202/203 &gt; 90 %</td><td>XV inlet tangki menutup (proteksi overfill)</td><td>HS-RST</td></tr></table>
      <p class="note"><b>Catatan pemrogram:</b> Interlock LAHH menutup XV inlet tangki; jangan buka XV bila XVTRIP aktif.</p>
      <details><summary>Kode Structured Text (IEC 61131-3) langkah ini</summary><pre class="st">(* ===== LANGKAH 35 | A9.2 | Lineup tangki T-201 (tangki pertama), tutup slop ===== *)
35:
    IF NOT bRun AND ((XV_201)
        AND (LINEUP_T_201)) THEN iStep := 36; END_IF;   (* kondisi sudah tercapai → lewati *)
    bPerm := (AT_102 &lt;= 10.3)
        AND (AT_103 &lt;= 2.0)
        AND (AT_104 &lt;= 1.0)
        AND (LT_201 &lt; 85.0)
        AND (NOT XVTRIP_T_201);
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* XV-201 buka; lineup T-201 saja; slop ditutup *)
            XV_201 := TRUE; SLOP_VALVE := FALSE;
        END_IF;
    ELSE
        tHold(IN := (XV_201)
        AND (LINEUP_T_201), PT := T#0s);
        tTmo(IN := TRUE, PT := T#120s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 2 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 36;
        END_IF;
    END_IF;</pre></details></div><div class="step" id="s-A9.3"><h4><span class="no">36</span> <b>A9.3</b> Isi T-201 sampai level ≥ 50 % (syarat filling) <em title="Jika kondisi selesai sudah terpenuhi saat langkah dimulai, langkah dilewati (mendukung restart)">dapat dilewati</em></h4>
      <p class="goal">Tangki produk harus terisi minimal 50 % sebelum dipakai untuk filling dan muat truk. Dengan begitu stok cukup, pompa transfer tidak kering, dan tangki tidak cepat kosong saat filling berjalan.</p>
      <div class="cols">
        <div><h5>① Syarat mulai (permissive)</h5><ul class=c><li><code>XV_201</code> <span>XV-201 terbuka</span></li></ul></div>
        <div><h5>② Aksi PLC</h5><p class=n>— tidak ada aksi, langkah ini hanya menunggu / verifikasi —</p></div>
        <div><h5>③ Selesai bila</h5><ul class=c><li><code>LT_201 &gt;= 50.0</code> <span>Level T-201 ≥ 50 % (stok minimum untuk filling)</span></li></ul><p class=n>Tahan (hold): 30 detik · Batas waktu normal: 720 menit (lalu alarm)</p></div>
      </div>
      <h5>④ Interlock yang aktif di langkah ini</h5><table class="il"><tr><th>Interlock</th><th>Kondisi (sebab)</th><th>Akibat</th><th>Reset</th></tr><tr><td><b>TKLAHH</b><br>LAHH tangki produk</td><td>LT-201/202/203 &gt; 90 %</td><td>XV inlet tangki menutup (proteksi overfill)</td><td>HS-RST</td></tr><tr><td><b>TKLALL</b><br>LALL tangki produk</td><td>LT-20x &lt; 8 % (setelah pernah &gt; 12 %)</td><td>SDV outlet tangki menutup</td><td>HS-RST</td></tr></table>
      <p class="note"><b>Catatan pemrogram:</b> Waktu isi tergantung laju produksi LPG (±7 t/h) dan volume tangki (beberapa jam). Di PLC: permissive start P-201 dan filling = LT-201 ≥ 50 %; pompa stop bila LT-201 &lt; 10 % (LALL 8 %).</p>
      <details><summary>Kode Structured Text (IEC 61131-3) langkah ini</summary><pre class="st">(* ===== LANGKAH 36 | A9.3 | Isi T-201 sampai level ≥ 50 % (syarat filling) ===== *)
36:
    IF NOT bRun AND ((LT_201 &gt;= 50.0)) THEN iStep := 37; END_IF;   (* kondisi sudah tercapai → lewati *)
    bPerm := (XV_201);
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
        END_IF;
    ELSE
        tHold(IN := (LT_201 &gt;= 50.0), PT := T#30s);
        tTmo(IN := TRUE, PT := T#43200s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 720 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 37;
        END_IF;
    END_IF;</pre></details></div><div class="step" id="s-A9.4"><h4><span class="no">37</span> <b>A9.4</b> Buka lineup tangki T-202 <em title="Jika kondisi selesai sudah terpenuhi saat langkah dimulai, langkah dilewati (mendukung restart)">dapat dilewati</em></h4>
      <p class="goal">Tambah tangki kedua ke lineup produk.</p>
      <div class="cols">
        <div><h5>① Syarat mulai (permissive)</h5><ul class=c><li><code>LT_202 &lt; 85.0</code> <span>T-202 belum penuh</span></li><li><code>NOT XVTRIP_T_202</code> <span>LAHH T-202 normal</span></li></ul></div>
        <div><h5>② Aksi PLC</h5><ol><li>Lineup T-202 dibuka<pre>LINEUP_T202 := TRUE;</pre></li></ol></div>
        <div><h5>③ Selesai bila</h5><ul class=c><li><code>LINEUP_T_202</code> <span>Lineup T-202 aktif</span></li></ul><p class=n>Tahan (hold): 0 detik · Batas waktu normal: 1 menit (lalu alarm)</p></div>
      </div>
      <h5>④ Interlock yang aktif di langkah ini</h5><table class="il"><tr><th>Interlock</th><th>Kondisi (sebab)</th><th>Akibat</th><th>Reset</th></tr><tr><td><b>TKLAHH</b><br>LAHH tangki produk</td><td>LT-201/202/203 &gt; 90 %</td><td>XV inlet tangki menutup (proteksi overfill)</td><td>HS-RST</td></tr></table>
      
      <details><summary>Kode Structured Text (IEC 61131-3) langkah ini</summary><pre class="st">(* ===== LANGKAH 37 | A9.4 | Buka lineup tangki T-202 ===== *)
37:
    IF NOT bRun AND ((LINEUP_T_202)) THEN iStep := 38; END_IF;   (* kondisi sudah tercapai → lewati *)
    bPerm := (LT_202 &lt; 85.0)
        AND (NOT XVTRIP_T_202);
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* Lineup T-202 dibuka *)
            LINEUP_T202 := TRUE;
        END_IF;
    ELSE
        tHold(IN := (LINEUP_T_202), PT := T#0s);
        tTmo(IN := TRUE, PT := T#60s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 1 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 38;
        END_IF;
    END_IF;</pre></details></div><div class="step" id="s-A9.5"><h4><span class="no">38</span> <b>A9.5</b> Buka lineup tangki bola S-201 <em title="Jika kondisi selesai sudah terpenuhi saat langkah dimulai, langkah dilewati (mendukung restart)">dapat dilewati</em></h4>
      <p class="goal">Tambah tangki ketiga ke lineup produk.</p>
      <div class="cols">
        <div><h5>① Syarat mulai (permissive)</h5><ul class=c><li><code>LT_203 &lt; 85.0</code> <span>S-201 belum penuh</span></li><li><code>NOT XVTRIP_S_201</code> <span>LAHH S-201 normal</span></li></ul></div>
        <div><h5>② Aksi PLC</h5><ol><li>Lineup S-201 dibuka<pre>LINEUP_S201 := TRUE;</pre></li></ol></div>
        <div><h5>③ Selesai bila</h5><ul class=c><li><code>LINEUP_S_201</code> <span>Lineup S-201 aktif</span></li></ul><p class=n>Tahan (hold): 0 detik · Batas waktu normal: 1 menit (lalu alarm)</p></div>
      </div>
      <h5>④ Interlock yang aktif di langkah ini</h5><table class="il"><tr><th>Interlock</th><th>Kondisi (sebab)</th><th>Akibat</th><th>Reset</th></tr><tr><td><b>TKLAHH</b><br>LAHH tangki produk</td><td>LT-201/202/203 &gt; 90 %</td><td>XV inlet tangki menutup (proteksi overfill)</td><td>HS-RST</td></tr></table>
      
      <details><summary>Kode Structured Text (IEC 61131-3) langkah ini</summary><pre class="st">(* ===== LANGKAH 38 | A9.5 | Buka lineup tangki bola S-201 ===== *)
38:
    IF NOT bRun AND ((LINEUP_S_201)) THEN iStep := 39; END_IF;   (* kondisi sudah tercapai → lewati *)
    bPerm := (LT_203 &lt; 85.0)
        AND (NOT XVTRIP_S_201);
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* Lineup S-201 dibuka *)
            LINEUP_S201 := TRUE;
        END_IF;
    ELSE
        tHold(IN := (LINEUP_S_201), PT := T#0s);
        tTmo(IN := TRUE, PT := T#60s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 1 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 39;
        END_IF;
    END_IF;</pre></details></div><h3 id="start-A10">A10 · FILLING PLANT &amp; TRUK <small>(3 langkah)</small></h3><div class="step" id="s-A10.1"><h4><span class="no">39</span> <b>A10.1</b> Start pompa transfer storage P-201 <em title="Jika kondisi selesai sudah terpenuhi saat langkah dimulai, langkah dilewati (mendukung restart)">dapat dilewati</em></h4>
      <p class="goal">P-201 memindahkan LPG dari storage ke filling plant.</p>
      <div class="cols">
        <div><h5>① Syarat mulai (permissive)</h5><ul class=c><li><code>ZSO_SDV_201</code> <span>SDV outlet T-201 terbuka penuh (permissive P-201)</span></li><li><code>LT_201 &gt;= 50.0</code> <span>Level T-201 ≥ 50 % (stok minimum filling)</span></li><li><code>NOT YF_P_201</code> <span>P-201 tidak fault</span></li></ul></div>
        <div><h5>② Aksi PLC</h5><ol><li>Run command P-201<pre>P_201 := TRUE;</pre></li></ol></div>
        <div><h5>③ Selesai bila</h5><ul class=c><li><code>YR_P_201</code> <span>Feedback MCC P-201 running</span></li></ul><p class=n>Tahan (hold): 0 detik · Batas waktu normal: 2 menit (lalu alarm)</p></div>
      </div>
      <h5>④ Interlock yang aktif di langkah ini</h5><table class="il"><tr><th>Interlock</th><th>Kondisi (sebab)</th><th>Akibat</th><th>Reset</th></tr><tr><td><b>P201</b><br>Permissive P-201</td><td>Tidak ada SDV outlet tangki yang terbuka penuh (ZSO-SDV-201/202/203 = 0)</td><td>P-201 ditahan (alarm P201-PERM)</td><td>Otomatis</td></tr><tr><td><b>AUTOSTBY</b><br>Auto-start pompa standby</td><td>Pompa utama run command tapi YR- = 0 selama &gt; 3 s, atau motor fault YF-</td><td>Standby start otomatis: P-101B, P-201B, P-401B</td><td>HS-RST</td></tr></table>
      <p class="note"><b>Catatan pemrogram:</b> P-201B standby auto-start.</p>
      <details><summary>Kode Structured Text (IEC 61131-3) langkah ini</summary><pre class="st">(* ===== LANGKAH 39 | A10.1 | Start pompa transfer storage P-201 ===== *)
39:
    IF NOT bRun AND ((YR_P_201)) THEN iStep := 40; END_IF;   (* kondisi sudah tercapai → lewati *)
    bPerm := (ZSO_SDV_201)
        AND (LT_201 &gt;= 50.0)
        AND (NOT YF_P_201);
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* Run command P-201 *)
            P_201 := TRUE;
        END_IF;
    ELSE
        tHold(IN := (YR_P_201), PT := T#0s);
        tTmo(IN := TRUE, PT := T#120s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 2 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 40;
        END_IF;
    END_IF;</pre></details></div><div class="step" id="s-A10.2"><h4><span class="no">40</span> <b>A10.2</b> Mulai filling plant (target 560 tabung/jam) <em title="Jika kondisi selesai sudah terpenuhi saat langkah dimulai, langkah dilewati (mendukung restart)">dapat dilewati</em></h4>
      <p class="goal">Karusel pengisian tabung 12 kg mulai berjalan; laju naik perlahan (ramp 30 s).</p>
      <div class="cols">
        <div><h5>① Syarat mulai (permissive)</h5><ul class=c><li><code>YR_P_201</code> <span>P-201 running</span></li></ul></div>
        <div><h5>② Aksi PLC</h5><ol><li>Target filling = 560 tabung/jam<pre>FILLING_SP := 560;   (* tabung/jam *)</pre></li></ol></div>
        <div><h5>③ Selesai bila</h5><ul class=c><li><code>FT_201 &gt;= 5.0</code> <span>Aliran transfer P-201</span></li></ul><p class=n>Tahan (hold): 0 detik · Batas waktu normal: 5 menit (lalu alarm)</p></div>
      </div>
      
      
      <details><summary>Kode Structured Text (IEC 61131-3) langkah ini</summary><pre class="st">(* ===== LANGKAH 40 | A10.2 | Mulai filling plant (target 560 tabung/jam) ===== *)
40:
    IF NOT bRun AND ((FT_201 &gt;= 5.0)) THEN iStep := 41; END_IF;   (* kondisi sudah tercapai → lewati *)
    bPerm := (YR_P_201);
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* Target filling = 560 tabung/jam *)
            FILLING_SP := 560;   (* tabung/jam *)
        END_IF;
    ELSE
        tHold(IN := (FT_201 &gt;= 5.0), PT := T#0s);
        tTmo(IN := TRUE, PT := T#300s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 5 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 41;
        END_IF;
    END_IF;</pre></details></div><div class="step" id="s-A10.3"><h4><span class="no">41</span> <b>A10.3</b> Aktifkan pengiriman truk otomatis (muat LPG oleh PLC) <em title="Jika kondisi selesai sudah terpenuhi saat langkah dimulai, langkah dilewati (mendukung restart)">dapat dilewati</em></h4>
      <p class="goal">Truk masuk bay muat dan dilayani sekuens PLC muat LPG (lihat panduan: sekuens muat truk).</p>
      <div class="cols">
        <div><h5>① Syarat mulai (permissive)</h5><ul class=c><li><code>YR_P_201</code> <span>Storage tersedia</span></li></ul></div>
        <div><h5>② Aksi PLC</h5><ol><li>Pengiriman truk otomatis AKTIF<pre>TRUCK_AUTO := TRUE;</pre></li></ol></div>
        <div><h5>③ Selesai bila</h5><ul class=c><li><code>TRUCK_AUTO</code> <span>Truk otomatis aktif</span></li></ul><p class=n>Tahan (hold): 0 detik · Batas waktu normal: 1 menit (lalu alarm)</p></div>
      </div>
      
      
      <details><summary>Kode Structured Text (IEC 61131-3) langkah ini</summary><pre class="st">(* ===== LANGKAH 41 | A10.3 | Aktifkan pengiriman truk otomatis (muat LPG oleh PLC) ===== *)
41:
    IF NOT bRun AND ((TRUCK_AUTO)) THEN iStep := 42; END_IF;   (* kondisi sudah tercapai → lewati *)
    bPerm := (YR_P_201);
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* Pengiriman truk otomatis AKTIF *)
            TRUCK_AUTO := TRUE;
        END_IF;
    ELSE
        tHold(IN := (TRUCK_AUTO), PT := T#0s);
        tTmo(IN := TRUE, PT := T#60s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 1 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 42;
        END_IF;
    END_IF;</pre></details></div>
<h2>7. Sekuens SHUTDOWN per area (15 langkah)</h2>
<p>Urutan shutdown berkebalikan dengan startup: matikan konsumen → turunkan beban gas → isolasi → matikan burner → dinginkan hot oil → standby bertekanan. Hot oil <b>harus tetap bersirkulasi</b> sampai TT-401 &lt; 130 °C.</p>
<div class="box"><b>Daftar isi</b><ul class="toc"><li><a href="#stop-A0">A0 PERSIAPAN &amp; KESELAMATAN</a> — <a href="#s-Z0.1">Z0.1</a></li><li><a href="#stop-A1">A1 SUMUR &amp; PIPA ALIR (WELLPAD)</a> — <a href="#s-Z1.1">Z1.1</a>, <a href="#s-Z1.2">Z1.2</a>, <a href="#s-Z1.3">Z1.3</a></li><li><a href="#stop-A2">A2 GAS-IN TAHAP 1: INLET V-101 &amp; CONTACTOR C-100</a> — <a href="#s-Z2.1">Z2.1</a>, <a href="#s-Z2.2">Z2.2</a></li><li><a href="#stop-A3">A3 HOT OIL: HEATER H-101 &amp; BURNER (BMS)</a> — <a href="#s-Z3.1">Z3.1</a>, <a href="#s-Z3.2">Z3.2</a></li><li><a href="#stop-A4">A4 ISI AWAL LEAN OIL (SUMP C-101 / C-100 / C-102)</a> — <a href="#s-Z4.1">Z4.1</a></li><li><a href="#stop-A8">A8 DEBUTANIZER C-101, D-101 &amp; K-101</a> — <a href="#s-Z6.1">Z6.1</a>, <a href="#s-Z6.2">Z6.2</a></li><li><a href="#stop-A9">A9 PRODUK LPG &amp; STORAGE</a> — <a href="#s-Z7.1">Z7.1</a></li><li><a href="#stop-A10">A10 FILLING PLANT &amp; TRUK</a> — <a href="#s-Z8.1">Z8.1</a>, <a href="#s-Z8.2">Z8.2</a>, <a href="#s-Z8.3">Z8.3</a></li></ul></div>
<h3 id="stop-A0">A0 · PERSIAPAN &amp; KESELAMATAN <small>(1 langkah)</small></h3><div class="step" id="s-Z0.1"><h4><span class="no">15</span> <b>Z0.1</b> PLANT STANDBY (bertekanan, siap di-START ulang)</h4>
      <p class="goal">Plant berhenti terurut; tekanan dan inventaris dipertahankan. START berikutnya melewati langkah yang sudah terpenuhi.</p>
      <div class="cols">
        <div><h5>① Syarat mulai (permissive)</h5><p class=n>— tidak ada —</p></div>
        <div><h5>② Aksi PLC</h5><p class=n>— tidak ada aksi, langkah ini hanya menunggu / verifikasi —</p></div>
        <div><h5>③ Selesai bila</h5><ul class=c><li><code>NOT YR_P_401A</code> <span>Semua peralatan putar berhenti</span></li></ul><p class=n>Tahan (hold): 1 detik · Batas waktu normal: 1 menit (lalu alarm)</p></div>
      </div>
      
      
      <details><summary>Kode Structured Text (IEC 61131-3) langkah ini</summary><pre class="st">(* ===== LANGKAH 15 | Z0.1 | PLANT STANDBY (bertekanan, siap di-START ulang) ===== *)
15:
    bPerm := TRUE;
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
        END_IF;
    ELSE
        tHold(IN := (NOT YR_P_401A), PT := T#1s);
        tTmo(IN := TRUE, PT := T#60s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 1 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 16;
        END_IF;
    END_IF;</pre></details></div><h3 id="stop-A1">A1 · SUMUR &amp; PIPA ALIR (WELLPAD) <small>(3 langkah)</small></h3><div class="step" id="s-Z1.1"><h4><span class="no">7</span> <b>Z1.1</b> Tutup SSV sumur SW-1</h4>
      <p class="goal">Isolasi sumur SW-1.</p>
      <div class="cols">
        <div><h5>① Syarat mulai (permissive)</h5><ul class=c><li><code>ZSC_SDV_001</code> <span>SDV-001 tertutup</span></li></ul></div>
        <div><h5>② Aksi PLC</h5><ol><li>Operator request tutup SSV SW-1<pre>HS_SW1 := FALSE;</pre></li></ol></div>
        <div><h5>③ Selesai bila</h5><ul class=c><li><code>ZSC_SSV_SW1</code> <span>SSV SW-1 tertutup</span></li></ul><p class=n>Tahan (hold): 0 detik · Batas waktu normal: 3 menit (lalu alarm)</p></div>
      </div>
      
      
      <details><summary>Kode Structured Text (IEC 61131-3) langkah ini</summary><pre class="st">(* ===== LANGKAH 7 | Z1.1 | Tutup SSV sumur SW-1 ===== *)
7:
    bPerm := (ZSC_SDV_001);
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* Operator request tutup SSV SW-1 *)
            HS_SW1 := FALSE;
        END_IF;
    ELSE
        tHold(IN := (ZSC_SSV_SW1), PT := T#0s);
        tTmo(IN := TRUE, PT := T#180s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 3 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 8;
        END_IF;
    END_IF;</pre></details></div><div class="step" id="s-Z1.2"><h4><span class="no">8</span> <b>Z1.2</b> Tutup SSV sumur SW-2</h4>
      <p class="goal">Isolasi sumur SW-2.</p>
      <div class="cols">
        <div><h5>① Syarat mulai (permissive)</h5><ul class=c><li><code>ZSC_SDV_001</code> <span>SDV-001 tertutup</span></li></ul></div>
        <div><h5>② Aksi PLC</h5><ol><li>Operator request tutup SSV SW-2<pre>HS_SW2 := FALSE;</pre></li></ol></div>
        <div><h5>③ Selesai bila</h5><ul class=c><li><code>ZSC_SSV_SW2</code> <span>SSV SW-2 tertutup</span></li></ul><p class=n>Tahan (hold): 0 detik · Batas waktu normal: 3 menit (lalu alarm)</p></div>
      </div>
      
      
      <details><summary>Kode Structured Text (IEC 61131-3) langkah ini</summary><pre class="st">(* ===== LANGKAH 8 | Z1.2 | Tutup SSV sumur SW-2 ===== *)
8:
    bPerm := (ZSC_SDV_001);
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* Operator request tutup SSV SW-2 *)
            HS_SW2 := FALSE;
        END_IF;
    ELSE
        tHold(IN := (ZSC_SSV_SW2), PT := T#0s);
        tTmo(IN := TRUE, PT := T#180s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 3 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 9;
        END_IF;
    END_IF;</pre></details></div><div class="step" id="s-Z1.3"><h4><span class="no">9</span> <b>Z1.3</b> Tutup SSV sumur SW-3</h4>
      <p class="goal">Isolasi sumur SW-3.</p>
      <div class="cols">
        <div><h5>① Syarat mulai (permissive)</h5><ul class=c><li><code>ZSC_SDV_001</code> <span>SDV-001 tertutup</span></li></ul></div>
        <div><h5>② Aksi PLC</h5><ol><li>Operator request tutup SSV SW-3<pre>HS_SW3 := FALSE;</pre></li></ol></div>
        <div><h5>③ Selesai bila</h5><ul class=c><li><code>ZSC_SSV_SW3</code> <span>SSV SW-3 tertutup</span></li></ul><p class=n>Tahan (hold): 0 detik · Batas waktu normal: 3 menit (lalu alarm)</p></div>
      </div>
      
      
      <details><summary>Kode Structured Text (IEC 61131-3) langkah ini</summary><pre class="st">(* ===== LANGKAH 9 | Z1.3 | Tutup SSV sumur SW-3 ===== *)
9:
    bPerm := (ZSC_SDV_001);
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* Operator request tutup SSV SW-3 *)
            HS_SW3 := FALSE;
        END_IF;
    ELSE
        tHold(IN := (ZSC_SSV_SW3), PT := T#0s);
        tTmo(IN := TRUE, PT := T#180s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 3 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 10;
        END_IF;
    END_IF;</pre></details></div><h3 id="stop-A2">A2 · GAS-IN TAHAP 1: INLET V-101 &amp; CONTACTOR C-100 <small>(2 langkah)</small></h3><div class="step" id="s-Z2.1"><h4><span class="no">5</span> <b>Z2.1</b> Turunkan beban gas: FIC-001 SP = 0 (ramp)</h4>
      <p class="goal">Beban gas diturunkan bertahap (0,05 MMSCFD/s) agar tekanan tidak berayun.</p>
      <div class="cols">
        <div><h5>① Syarat mulai (permissive)</h5><p class=n>— tidak ada —</p></div>
        <div><h5>② Aksi PLC</h5><ol><li>FIC-001 AUTO, SP = 0<pre>FIC_001.SP := 0.0;</pre></li></ol></div>
        <div><h5>③ Selesai bila</h5><ul class=c><li><code>FT_001 &lt; 1.5</code> <span>Aliran gas inlet</span></li></ul><p class=n>Tahan (hold): 0 detik · Batas waktu normal: 60 menit (lalu alarm)</p></div>
      </div>
      <h5>④ Interlock yang aktif di langkah ini</h5><table class="il"><tr><th>Interlock</th><th>Kondisi (sebab)</th><th>Akibat</th><th>Reset</th></tr><tr><td><b>FIC001</b><br>Pembatas FIC-001</td><td>SDV-001 belum terbuka penuh (ZSO-SDV-001 = 0)</td><td>OP FIC-001 dibatasi ≤ 8 % dan SP mengikuti PV</td><td>Otomatis</td></tr></table>
      
      <details><summary>Kode Structured Text (IEC 61131-3) langkah ini</summary><pre class="st">(* ===== LANGKAH 5 | Z2.1 | Turunkan beban gas: FIC-001 SP = 0 (ramp) ===== *)
5:
    bPerm := TRUE;
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* FIC-001 AUTO, SP = 0 *)
            FIC_001.SP := 0.0;
        END_IF;
    ELSE
        tHold(IN := (FT_001 &lt; 1.5), PT := T#0s);
        tTmo(IN := TRUE, PT := T#3600s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 60 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 6;
        END_IF;
    END_IF;</pre></details></div><div class="step" id="s-Z2.2"><h4><span class="no">6</span> <b>Z2.2</b> Tutup SDV-001</h4>
      <p class="goal">Isolasi gas masuk ke plant.</p>
      <div class="cols">
        <div><h5>① Syarat mulai (permissive)</h5><ul class=c><li><code>FT_001 &lt; 1.5</code> <span>Aliran gas ≈ 0</span></li></ul></div>
        <div><h5>② Aksi PLC</h5><ol><li>De-energize solenoid SDV-001 (tutup)<pre>SDV_001 := FALSE;</pre></li></ol></div>
        <div><h5>③ Selesai bila</h5><ul class=c><li><code>ZSC_SDV_001</code> <span>SDV-001 tertutup</span></li></ul><p class=n>Tahan (hold): 0 detik · Batas waktu normal: 2 menit (lalu alarm)</p></div>
      </div>
      
      
      <details><summary>Kode Structured Text (IEC 61131-3) langkah ini</summary><pre class="st">(* ===== LANGKAH 6 | Z2.2 | Tutup SDV-001 ===== *)
6:
    bPerm := (FT_001 &lt; 1.5);
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* De-energize solenoid SDV-001 (tutup) *)
            SDV_001 := FALSE;
        END_IF;
    ELSE
        tHold(IN := (ZSC_SDV_001), PT := T#0s);
        tTmo(IN := TRUE, PT := T#120s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 2 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 7;
        END_IF;
    END_IF;</pre></details></div><h3 id="stop-A3">A3 · HOT OIL: HEATER H-101 &amp; BURNER (BMS) <small>(2 langkah)</small></h3><div class="step" id="s-Z3.1"><h4><span class="no">10</span> <b>Z3.1</b> Padamkan burner H-101 dan putus reboiler</h4>
      <p class="goal">Burner dimatikan (BMS OFF). Hot oil tetap bersirkulasi dan reboiler C-102/C-101 tetap AUTO untuk menyerap panas sisa.</p>
      <div class="cols">
        <div><h5>① Syarat mulai (permissive)</h5><p class=n>— tidak ada —</p></div>
        <div><h5>② Aksi PLC</h5><ol><li>BMS-401 → OFF; TIC-401 MAN 0 % (reboiler tetap AUTO untuk menyerap panas hot oil)<pre>BMS_STATE := OFF; SDV_401 := FALSE; SDV_402 := FALSE;</pre></li></ol></div>
        <div><h5>③ Selesai bila</h5><ul class=c><li><code>NOT BSL_401</code> <span>Api utama padam</span></li></ul><p class=n>Tahan (hold): 0 detik · Batas waktu normal: 2 menit (lalu alarm)</p></div>
      </div>
      <h5>④ Interlock yang aktif di langkah ini</h5><table class="il"><tr><th>Interlock</th><th>Kondisi (sebab)</th><th>Akibat</th><th>Reset</th></tr><tr><td><b>BMS-401</b><br>BMS-401 burner H-101</td><td>FT-401 &lt; 111 m³/h (FSLL-401) · PT-402 &lt; 1 barg (PSLL-402) · TT-401 &gt; 320 °C (TSHH-401) · flame failure BSL-401 · ESD</td><td>Burner trip: SDV-401/402 tutup. Restart: PURGE 300 s (butuh FT-401 &gt; 148 &amp; PT-402 &gt; 2) → IGNISI 60 s (butuh BSL-402) → RUN</td><td>Penyebab hilang + HS-RST → purge otomatis</td></tr></table>
      
      <details><summary>Kode Structured Text (IEC 61131-3) langkah ini</summary><pre class="st">(* ===== LANGKAH 10 | Z3.1 | Padamkan burner H-101 dan putus reboiler ===== *)
10:
    bPerm := TRUE;
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* BMS-401 → OFF; TIC-401 MAN 0 % (reboiler tetap AUTO untuk menyerap panas hot oil) *)
            BMS_STATE := OFF; SDV_401 := FALSE; SDV_402 := FALSE;
        END_IF;
    ELSE
        tHold(IN := (NOT BSL_401), PT := T#0s);
        tTmo(IN := TRUE, PT := T#120s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 2 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 11;
        END_IF;
    END_IF;</pre></details></div><div class="step" id="s-Z3.2"><h4><span class="no">14</span> <b>Z3.2</b> Dinginkan hot oil &lt; 130 °C, lalu stop P-401A</h4>
      <p class="goal">Sirkulasi hot oil harus tetap jalan sampai coil dingin (cegah coking/overheat).</p>
      <div class="cols">
        <div><h5>① Syarat mulai (permissive)</h5><ul class=c><li><code>NOT BSL_401</code> <span>Burner padam</span></li></ul></div>
        <div><h5>② Aksi PLC</h5><p class=n>— tidak ada aksi, langkah ini hanya menunggu / verifikasi —</p></div>
        <div><h5>③ Selesai bila</h5><ul class=c><li><code>TT_401 &lt; 130.0</code> <span>Suhu hot oil supply</span></li></ul><p class=n>Tahan (hold): 0 detik · Batas waktu normal: 240 menit (lalu alarm)</p></div>
      </div>
      <h5>④ Interlock yang aktif di langkah ini</h5><table class="il"><tr><th>Interlock</th><th>Kondisi (sebab)</th><th>Akibat</th><th>Reset</th></tr><tr><td><b>BMS-401</b><br>BMS-401 burner H-101</td><td>FT-401 &lt; 111 m³/h (FSLL-401) · PT-402 &lt; 1 barg (PSLL-402) · TT-401 &gt; 320 °C (TSHH-401) · flame failure BSL-401 · ESD</td><td>Burner trip: SDV-401/402 tutup. Restart: PURGE 300 s (butuh FT-401 &gt; 148 &amp; PT-402 &gt; 2) → IGNISI 60 s (butuh BSL-402) → RUN</td><td>Penyebab hilang + HS-RST → purge otomatis</td></tr></table>
      <p class="note"><b>Catatan pemrogram:</b> Stop P-401A/B hanya setelah TT-401 &lt; 130 °C.</p>
      <details><summary>Kode Structured Text (IEC 61131-3) langkah ini</summary><pre class="st">(* ===== LANGKAH 14 | Z3.2 | Dinginkan hot oil &lt; 130 °C, lalu stop P-401A ===== *)
14:
    bPerm := (NOT BSL_401);
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
        END_IF;
    ELSE
        tHold(IN := (TT_401 &lt; 130.0), PT := T#0s);
        tTmo(IN := TRUE, PT := T#14400s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 240 menit *)
        IF tHold.Q THEN
            P_401A := FALSE; P_401B := FALSE;   (* stop hot oil hanya setelah TT_401 &lt; 130 *)
            bRun := FALSE; iStep := 15;
        END_IF;
    END_IF;</pre></details></div><h3 id="stop-A4">A4 · ISI AWAL LEAN OIL (SUMP C-101 / C-100 / C-102) <small>(1 langkah)</small></h3><div class="step" id="s-Z4.1"><h4><span class="no">13</span> <b>Z4.1</b> Stop lean oil P-102 dan kunci FV-104/LV-100/LV-104</h4>
      <p class="goal">Sirkulasi lean oil berhenti; FIC-104, LIC-100 dan LIC-104 manual 0 % agar katup menutup (tanpa windup) dan inventaris sump tidak terkuras.</p>
      <div class="cols">
        <div><h5>① Syarat mulai (permissive)</h5><p class=n>— tidak ada —</p></div>
        <div><h5>② Aksi PLC</h5><ol><li>Stop P-102; FIC-104, LIC-100 &amp; LIC-104 → MAN 0 %<pre>P_102 := FALSE; FIC_104.MAN := TRUE; FIC_104.OP := 0.0;   (* cegah windup *) LIC_100.MAN := TRUE; LIC_100.OP := 0.0; LIC_104.MAN := TRUE; LIC_104.OP := 0.0;</pre></li></ol></div>
        <div><h5>③ Selesai bila</h5><ul class=c><li><code>NOT YR_P_102</code> <span>P-102 mati</span></li><li><code>FV_104 &lt; 2.0</code> <span>FV-104 tertutup</span></li></ul><p class=n>Tahan (hold): 0 detik · Batas waktu normal: 2 menit (lalu alarm)</p></div>
      </div>
      <h5>④ Interlock yang aktif di langkah ini</h5><table class="il"><tr><th>Interlock</th><th>Kondisi (sebab)</th><th>Akibat</th><th>Reset</th></tr><tr><td><b>LALL-100</b><br>LALL-100 level C-100</td><td>LT-100 &lt; 5 % (setelah pernah &gt; 20 %)</td><td>LV-100 dikunci tutup</td><td>HS-RST</td></tr></table>
      
      <details><summary>Kode Structured Text (IEC 61131-3) langkah ini</summary><pre class="st">(* ===== LANGKAH 13 | Z4.1 | Stop lean oil P-102 dan kunci FV-104/LV-100/LV-104 ===== *)
13:
    bPerm := TRUE;
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* Stop P-102; FIC-104, LIC-100 &amp; LIC-104 → MAN 0 % *)
            P_102 := FALSE; FIC_104.MAN := TRUE; FIC_104.OP := 0.0;   (* cegah windup *) LIC_100.MAN := TRUE; LIC_100.OP := 0.0; LIC_104.MAN := TRUE; LIC_104.OP := 0.0;
        END_IF;
    ELSE
        tHold(IN := (NOT YR_P_102)
        AND (FV_104 &lt; 2.0), PT := T#0s);
        tTmo(IN := TRUE, PT := T#120s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 2 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 14;
        END_IF;
    END_IF;</pre></details></div><h3 id="stop-A8">A8 · DEBUTANIZER C-101, D-101 &amp; K-101 <small>(2 langkah)</small></h3><div class="step" id="s-Z6.1"><h4><span class="no">11</span> <b>Z6.1</b> Stop kompresor K-101</h4>
      <p class="goal">Kompresor off-gas berhenti.</p>
      <div class="cols">
        <div><h5>① Syarat mulai (permissive)</h5><p class=n>— tidak ada —</p></div>
        <div><h5>② Aksi PLC</h5><ol><li>Stop K-101<pre>K_101 := FALSE;</pre></li></ol></div>
        <div><h5>③ Selesai bila</h5><ul class=c><li><code>NOT YR_K_101</code> <span>K-101 mati</span></li></ul><p class=n>Tahan (hold): 0 detik · Batas waktu normal: 2 menit (lalu alarm)</p></div>
      </div>
      
      
      <details><summary>Kode Structured Text (IEC 61131-3) langkah ini</summary><pre class="st">(* ===== LANGKAH 11 | Z6.1 | Stop kompresor K-101 ===== *)
11:
    bPerm := TRUE;
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* Stop K-101 *)
            K_101 := FALSE;
        END_IF;
    ELSE
        tHold(IN := (NOT YR_K_101), PT := T#0s);
        tTmo(IN := TRUE, PT := T#120s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 2 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 12;
        END_IF;
    END_IF;</pre></details></div><div class="step" id="s-Z6.2"><h4><span class="no">12</span> <b>Z6.2</b> Stop pompa reflux/produk P-101A</h4>
      <p class="goal">Hentikan reflux/produk.</p>
      <div class="cols">
        <div><h5>① Syarat mulai (permissive)</h5><p class=n>— tidak ada —</p></div>
        <div><h5>② Aksi PLC</h5><ol><li>Stop P-101A / P-101B<pre>P_101A := FALSE; P_101B := FALSE;</pre></li></ol></div>
        <div><h5>③ Selesai bila</h5><ul class=c><li><code>NOT YR_P_101A</code> <span>P-101A mati</span></li></ul><p class=n>Tahan (hold): 0 detik · Batas waktu normal: 2 menit (lalu alarm)</p></div>
      </div>
      
      
      <details><summary>Kode Structured Text (IEC 61131-3) langkah ini</summary><pre class="st">(* ===== LANGKAH 12 | Z6.2 | Stop pompa reflux/produk P-101A ===== *)
12:
    bPerm := TRUE;
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* Stop P-101A / P-101B *)
            P_101A := FALSE; P_101B := FALSE;
        END_IF;
    ELSE
        tHold(IN := (NOT YR_P_101A), PT := T#0s);
        tTmo(IN := TRUE, PT := T#120s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 2 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 13;
        END_IF;
    END_IF;</pre></details></div><h3 id="stop-A9">A9 · PRODUK LPG &amp; STORAGE <small>(1 langkah)</small></h3><div class="step" id="s-Z7.1"><h4><span class="no">4</span> <b>Z7.1</b> Tutup XV inlet tangki; produk ke slop</h4>
      <p class="goal">Hentikan aliran produk ke storage; produk selama shutdown dibuang ke slop/flare.</p>
      <div class="cols">
        <div><h5>① Syarat mulai (permissive)</h5><p class=n>— tidak ada —</p></div>
        <div><h5>② Aksi PLC</h5><ol><li>XV-201/202/203 tutup; slop dibuka<pre>XV_201 := FALSE; XV_202 := FALSE; XV_203 := FALSE; SLOP_VALVE := TRUE;</pre></li></ol></div>
        <div><h5>③ Selesai bila</h5><ul class=c><li><code>NOT XV_201</code> <span>XV-201 tertutup</span></li></ul><p class=n>Tahan (hold): 0 detik · Batas waktu normal: 2 menit (lalu alarm)</p></div>
      </div>
      <h5>④ Interlock yang aktif di langkah ini</h5><table class="il"><tr><th>Interlock</th><th>Kondisi (sebab)</th><th>Akibat</th><th>Reset</th></tr><tr><td><b>TKLAHH</b><br>LAHH tangki produk</td><td>LT-201/202/203 &gt; 90 %</td><td>XV inlet tangki menutup (proteksi overfill)</td><td>HS-RST</td></tr></table>
      
      <details><summary>Kode Structured Text (IEC 61131-3) langkah ini</summary><pre class="st">(* ===== LANGKAH 4 | Z7.1 | Tutup XV inlet tangki; produk ke slop ===== *)
4:
    bPerm := TRUE;
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* XV-201/202/203 tutup; slop dibuka *)
            XV_201 := FALSE; XV_202 := FALSE; XV_203 := FALSE; SLOP_VALVE := TRUE;
        END_IF;
    ELSE
        tHold(IN := (NOT XV_201), PT := T#0s);
        tTmo(IN := TRUE, PT := T#120s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 2 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 5;
        END_IF;
    END_IF;</pre></details></div><h3 id="stop-A10">A10 · FILLING PLANT &amp; TRUK <small>(3 langkah)</small></h3><div class="step" id="s-Z8.1"><h4><span class="no">1</span> <b>Z8.1</b> Hentikan pengiriman truk baru</h4>
      <p class="goal">Truk yang sedang dimuat selesai dulu; tidak ada truk baru.</p>
      <div class="cols">
        <div><h5>① Syarat mulai (permissive)</h5><p class=n>— tidak ada —</p></div>
        <div><h5>② Aksi PLC</h5><ol><li>Pengiriman truk otomatis NONAKTIF<pre>TRUCK_AUTO := FALSE;</pre></li></ol></div>
        <div><h5>③ Selesai bila</h5><ul class=c><li><code>NOT TRUCK_AUTO</code> <span>Truk otomatis nonaktif</span></li></ul><p class=n>Tahan (hold): 0 detik · Batas waktu normal: 1 menit (lalu alarm)</p></div>
      </div>
      
      
      <details><summary>Kode Structured Text (IEC 61131-3) langkah ini</summary><pre class="st">(* ===== LANGKAH 1 | Z8.1 | Hentikan pengiriman truk baru ===== *)
1:
    bPerm := TRUE;
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* Pengiriman truk otomatis NONAKTIF *)
            TRUCK_AUTO := FALSE;
        END_IF;
    ELSE
        tHold(IN := (NOT TRUCK_AUTO), PT := T#0s);
        tTmo(IN := TRUE, PT := T#60s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 1 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 2;
        END_IF;
    END_IF;</pre></details></div><div class="step" id="s-Z8.2"><h4><span class="no">2</span> <b>Z8.2</b> Filling plant ke 0 tabung/jam</h4>
      <p class="goal">Laju pengisian diturunkan ke nol.</p>
      <div class="cols">
        <div><h5>① Syarat mulai (permissive)</h5><p class=n>— tidak ada —</p></div>
        <div><h5>② Aksi PLC</h5><ol><li>Target filling = 0<pre>FILLING_SP := 0;</pre></li></ol></div>
        <div><h5>③ Selesai bila</h5><ul class=c><li><code>FT_201 &lt; 1.0</code> <span>Aliran transfer P-201</span></li></ul><p class=n>Tahan (hold): 0 detik · Batas waktu normal: 10 menit (lalu alarm)</p></div>
      </div>
      
      
      <details><summary>Kode Structured Text (IEC 61131-3) langkah ini</summary><pre class="st">(* ===== LANGKAH 2 | Z8.2 | Filling plant ke 0 tabung/jam ===== *)
2:
    bPerm := TRUE;
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* Target filling = 0 *)
            FILLING_SP := 0;
        END_IF;
    ELSE
        tHold(IN := (FT_201 &lt; 1.0), PT := T#0s);
        tTmo(IN := TRUE, PT := T#600s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 10 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 3;
        END_IF;
    END_IF;</pre></details></div><div class="step" id="s-Z8.3"><h4><span class="no">3</span> <b>Z8.3</b> Stop pompa transfer P-201</h4>
      <p class="goal">Pompa transfer dihentikan setelah pengisian berhenti.</p>
      <div class="cols">
        <div><h5>① Syarat mulai (permissive)</h5><ul class=c><li><code>FT_201 &lt; 1.0</code> <span>Tidak ada aliran transfer</span></li></ul></div>
        <div><h5>② Aksi PLC</h5><ol><li>Stop P-201 / P-201B<pre>P_201 := FALSE; P_201B := FALSE;</pre></li></ol></div>
        <div><h5>③ Selesai bila</h5><ul class=c><li><code>NOT YR_P_201</code> <span>P-201 mati</span></li></ul><p class=n>Tahan (hold): 0 detik · Batas waktu normal: 2 menit (lalu alarm)</p></div>
      </div>
      
      
      <details><summary>Kode Structured Text (IEC 61131-3) langkah ini</summary><pre class="st">(* ===== LANGKAH 3 | Z8.3 | Stop pompa transfer P-201 ===== *)
3:
    bPerm := (FT_201 &lt; 1.0);
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* Stop P-201 / P-201B *)
            P_201 := FALSE; P_201B := FALSE;
        END_IF;
    ELSE
        tHold(IN := (NOT YR_P_201), PT := T#0s);
        tTmo(IN := TRUE, PT := T#120s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 2 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 4;
        END_IF;
    END_IF;</pre></details></div>
<h3>7.1 Fungsi tambahan yang dijalankan sequencer</h3><pre class="st">(* ===== FUNGSI TAMBAHAN YANG DIJALANKAN SEQUENCER SELAMA STARTUP (jadi bagian PRG_Startup atau FB tersendiri) ===== *)
(* 1. Pembatas duty reboiler: naik mengikuti tekanan kolom (hindari overboil / sump kosong) *)
IF TV_102_LIMIT_ON THEN TIC_102.OP := MIN(TIC_102.OP, 40.0 + 60.0 * LIMIT(0.0, PT_103 / 25.0, 1.0)); END_IF;
IF TV_101_LIMIT_ON THEN TIC_101.OP := MIN(TIC_101.OP, 10.0 + 90.0 * LIMIT(0.0, PT_102 / 14.0, 1.0)); END_IF;
(* 2. Level trimming sump lean oil saat startup: PI cepat manual (LIC dibawaan DCS terlalu lambat, Ti 1000 s) *)
IF LIC_100.MAN THEN eL := LT_100 - 50.0; LIC_100.OP := LIMIT(0.0, LIC_100.OP + 2.2 * ((eL - eL_prev) + eL * tScan / 40.0), 100.0); eL_prev := eL; END_IF;
(* 3. Choke sumur dijaga agar tekanan pipa alir terkendali selama gas belum mengalir penuh *)
IF CHOKE_ASSIST THEN SW_CHOKE_SP := SEL(PT_001 &gt; 60.0, SEL(FT_001 &lt; 15.5, 100.0, 55.0), MAX(20.0, 55.0 - 2.5 * (PT_001 - 60.0))); END_IF;
(* 4. Pengisian awal lean oil (makeup) — startup pertama saja; di plant nyata: pompa makeup + lineup dengan LSH sump menutup lineup *)
(* 5. Pengalihan produk off-spec ke slop/flare sampai analyzer on-spec 2 menit (SLOP_VALVE) — lihat langkah A9.1 *)
(* 6. Anti-windup: PID yang pompanya mati HARUS di-hold (OP = 0 / tracking), mis. FIC_104 sebelum P_102 start (langkah A7.1) *)
(* 7. Transfer MAN→AUTO selalu bumpless: SP := PV, OP dipertahankan *)</pre>
<h2>8. Sekuens muat truk LPG</h2>
<p>Satu bay muat. Status 0–10 (<code>IDLE, TUNGGU IZIN, BUKA ESV, START P-601, LAJU AWAL, LAJU PENUH, TOP-OFF, STOP, BLEED ARM, SELESAI, ABORT</code>). Semua syarat keselamatan (grounding, arm cair &amp; uap, gas bay, LSH 85 %, PSHH truk) diperiksa terus-menerus sejak status 2; pelanggaran apa pun → ABORT.</p>
<pre class="st">(* ===== SEKUENS MUAT TRUK LPG (satu bay) — PLC twin: 11 status ===== *)
(* konstanta: LOW=8 t/h, FULL=28 t/h, START_KG=300, TOPOFF_KG=700, ANT_KG=12, T_XV=15 s, T_PUMP=10 s, T_NOFLOW=20 s, T_BLEED=15 s,
              PT_HH=14.5 barg, GAS_HI=20 %LEL, SRC_LO=10 % *)
bSrcOk  := (ZSO_SDV_201 AND LT_201 &gt; 10.0) OR (ZSO_SDV_202 AND LT_202 &gt; 10.0) OR (ZSO_SDV_203 AND LT_203 &gt; 10.0);
bArmOk  := ZS_ARM AND ZS_ARMV;
bReady  := ES_TRK AND bArmOk AND NOT LSH_TRK AND NOT ESD_ACTIVE AND bSrcOk AND NOT YF_P_601 AND AT_507 &lt; 10.0 AND PT_TRK &lt; (14.5 - 1.0);
(* ABORT (dari status 2..8): ESD, grounding hilang, arm terlepas, gas bay &gt; 20 %LEL, LSH_TRK (85 %), PSHH_TRK, fault P-601,
   tidak ada tangki sumber, tak ada aliran 20 s, XV-VAP tak terbuka (&gt;5 s), XV gagal buka (15 s), P-601 gagal start (10 s) *)
CASE iLoad OF
  0: (* IDLE *)        IF ZS_TRK THEN iLoad := 1; END_IF;
  1: (* TUNGGU IZIN *) IF NOT ZS_TRK THEN iLoad := 0;
                       ELSIF bReady AND HS_TRK THEN rBatch := 0.0; iLoad := 2; END_IF;   (* tekan START: preset kg dari HMI *)
  2: (* BUKA ESV *)    XV_VAP := TRUE; IF ZSO_XV_VAP THEN XV_TRK := TRUE; END_IF;
                       IF ZSO_XV_VAP AND ZSO_XV_TRK THEN iLoad := 3; END_IF;
  3: (* START P-601 *) P_601 := TRUE; FIC_TRK.AUTO := TRUE; FIC_TRK.OP := 0.0;
                       IF YR_P_601 THEN iLoad := 4; END_IF;
  4: (* LAJU AWAL *)   FIC_TRK.SP := 8.0;   IF rBatch &gt;= 300.0 THEN iLoad := 5; END_IF;
  5: (* LAJU PENUH *)  FIC_TRK.SP := 28.0;  IF rBatch &gt;= rPreset - 700.0 THEN iLoad := 6; END_IF;
  6: (* TOP-OFF *)     FIC_TRK.SP := 8.0;   IF rBatch &gt;= rPreset - 12.0 THEN iLoad := 7; END_IF;
  7: (* STOP *)         P_601 := FALSE; XV_TRK := FALSE; IF ZSC_XV_TRK AND FT_TRK &lt; 0.3 THEN iLoad := 8; END_IF;
  8: (* BLEED ARM *)    XV_BLD := TRUE; tBleed(IN := TRUE, PT := T#15s); IF tBleed.Q THEN XV_VAP := FALSE; XV_BLD := FALSE; iLoad := 9; END_IF;
  9: (* SELESAI *)      (* lampu hijau LOAD_DONE, arm boleh dilepas *) IF NOT ZS_TRK THEN rBatch := 0.0; iLoad := 0; END_IF;
 10: (* ABORT *)        (* semua ESV tutup, P-601 stop, alarm LOAD_ABORT; tunggu HS_RST *)
                       IF HS_RST AND NOT ESD_ACTIVE THEN iLoad := SEL(ZS_TRK AND (LSH_TRK OR rBatch &gt;= rPreset - 200.0), 1, 9); END_IF;
END_CASE;
rBatch := rBatch + MAX(0.0, FT_TRK) * tScan / 3.6;   (* integrasi massa selama status 2..7 *)
LOAD_ACT  := iLoad &gt;= 2 AND iLoad &lt;= 8;   LOAD_DONE := iLoad = 9;
FV_TRK    := SEL(iLoad &gt;= 3 AND iLoad &lt;= 6, 0.0, FIC_TRK.OP);   (* katup hanya terbuka pada status 3..6 *)</pre>
<h2>9. Program lengkap (rangka Structured Text)</h2>
<details open><summary>PRG_Startup — dihasilkan dari 41 langkah</summary><pre class="st">PROGRAM PRG_Startup
VAR
    iStep : INT := 1;          (* nomor langkah aktif; 0 = idle, 42 = selesai *)
    bAuto : BOOL := TRUE;      (* TRUE = otomatis, FALSE = per-langkah (operator menekan HS_NEXT) *)
    bCmdExec : BOOL;           (* pulsa dari HMI: jalankan langkah ini *)
    bRun, bPerm : BOOL;
    tHold, tTmo : TON;
    ALM_STEP_TMO : BOOL;
END_VAR

CASE iStep OF
(* ===== LANGKAH 1 | A0.1 | Cek keselamatan plant ===== *)
1:
    bPerm := (GD_MAX_LEL &lt; 20.0);
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* Kirim pulsa RESET ke PLC (HS-RST) untuk menghapus trip lama *)
            HS_RST := TRUE;   (* pulsa 2 detik *)
        END_IF;
    ELSE
        tHold(IN := (NOT ESD_ACTIVE), PT := T#3s);
        tTmo(IN := TRUE, PT := T#300s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 5 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 2;
        END_IF;
    END_IF;

(* ===== LANGKAH 2 | A0.2 | Verifikasi lineup awal (katup isolasi tertutup, peralatan putar mati) ===== *)
2:
    IF NOT bRun AND ((ZSC_SDV_001)
        AND (ZSC_SSV_SW1)
        AND (ZSC_SSV_SW2)
        AND (ZSC_SSV_SW3)
        AND (NOT YR_P_102)
        AND (NOT YR_P_101A)
        AND (NOT YR_P_401A)
        AND (NOT YR_K_101)) THEN iStep := 3; END_IF;   (* kondisi sudah tercapai → lewati *)
    bPerm := TRUE;
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
        END_IF;
    ELSE
        tHold(IN := (ZSC_SDV_001)
        AND (ZSC_SSV_SW1)
        AND (ZSC_SSV_SW2)
        AND (ZSC_SSV_SW3)
        AND (NOT YR_P_102)
        AND (NOT YR_P_101A)
        AND (NOT YR_P_401A)
        AND (NOT YR_K_101), PT := T#0s);
        tTmo(IN := TRUE, PT := T#120s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 2 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 3;
        END_IF;
    END_IF;

(* ===== LANGKAH 3 | A0.3 | Verifikasi tekanan blanket N₂ semua vessel ===== *)
3:
    IF NOT bRun AND ((PT_101 &gt;= 0.1)
        AND (PT_100 &gt;= 0.1)
        AND (PT_103 &gt;= 0.1)
        AND (PT_102 &gt;= 0.1)) THEN iStep := 4; END_IF;   (* kondisi sudah tercapai → lewati *)
    bPerm := TRUE;
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
        END_IF;
    ELSE
        tHold(IN := (PT_101 &gt;= 0.1)
        AND (PT_100 &gt;= 0.1)
        AND (PT_103 &gt;= 0.1)
        AND (PT_102 &gt;= 0.1), PT := T#0s);
        tTmo(IN := TRUE, PT := T#120s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 2 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 4;
        END_IF;
    END_IF;

(* ===== LANGKAH 4 | A1.1 | Turunkan tekanan pipa alir ke &lt; 80 barg (bila tinggi, mis. sesudah ESD/HIPPS) ===== *)
4:
    IF NOT bRun AND ((PT_001 &lt; 80.0)) THEN iStep := 5; END_IF;   (* kondisi sudah tercapai → lewati *)
    bPerm := (NOT ESD_ACTIVE);
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* Tutup SSV sumur (HS-SWn = 0); buka SDV-001, FIC-001 AUTO SP 8 MMSCFD (bleed-down ke plant) *)
            HS_SW1 := FALSE; HS_SW2 := FALSE; HS_SW3 := FALSE; SDV_001 := TRUE; FIC_001.AUTO := TRUE; FIC_001.SP := 8.0;   (* hanya bila PT_001 &gt; 85 *)
        END_IF;
    ELSE
        tHold(IN := (PT_001 &lt; 80.0), PT := T#0s);
        tTmo(IN := TRUE, PT := T#1800s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 30 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 5;
        END_IF;
    END_IF;

(* ===== LANGKAH 5 | A1.2 | Buka SSV sumur SW-1 ===== *)
5:
    IF NOT bRun AND ((ZSO_SSV_SW1)) THEN iStep := 6; END_IF;   (* kondisi sudah tercapai → lewati *)
    bPerm := (NOT TRIP_PSHH_001)
        AND (PT_001 &lt; 85.0)
        AND (ZSC_SSV_SW1);
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* Operator request buka SSV SW-1 (HS-SW1) *)
            HS_SW1 := TRUE;   (* SSV_SW1 := HS_SW1 AND NOT TRIP_PSHH_001 *)
        END_IF;
    ELSE
        tHold(IN := (ZSO_SSV_SW1), PT := T#0s);
        tTmo(IN := TRUE, PT := T#180s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 3 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 6;
        END_IF;
    END_IF;

(* ===== LANGKAH 6 | A1.3 | Buka SSV sumur SW-2 ===== *)
6:
    IF NOT bRun AND ((ZSO_SSV_SW2)) THEN iStep := 7; END_IF;   (* kondisi sudah tercapai → lewati *)
    bPerm := (NOT TRIP_PSHH_001)
        AND (PT_001 &lt; 85.0)
        AND (ZSC_SSV_SW2);
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* Operator request buka SSV SW-2 (HS-SW2) *)
            HS_SW2 := TRUE;   (* SSV_SW2 := HS_SW2 AND NOT TRIP_PSHH_001 *)
        END_IF;
    ELSE
        tHold(IN := (ZSO_SSV_SW2), PT := T#0s);
        tTmo(IN := TRUE, PT := T#180s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 3 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 7;
        END_IF;
    END_IF;

(* ===== LANGKAH 7 | A1.4 | Buka SSV sumur SW-3 ===== *)
7:
    IF NOT bRun AND ((ZSO_SSV_SW3)) THEN iStep := 8; END_IF;   (* kondisi sudah tercapai → lewati *)
    bPerm := (NOT TRIP_PSHH_001)
        AND (PT_001 &lt; 85.0)
        AND (ZSC_SSV_SW3);
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* Operator request buka SSV SW-3 (HS-SW3) *)
            HS_SW3 := TRUE;   (* SSV_SW3 := HS_SW3 AND NOT TRIP_PSHH_001 *)
        END_IF;
    ELSE
        tHold(IN := (ZSO_SSV_SW3), PT := T#0s);
        tTmo(IN := TRUE, PT := T#180s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 3 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 8;
        END_IF;
    END_IF;

(* ===== LANGKAH 8 | A1.5 | Tunggu linepack pipa alir ≥ 25 barg ===== *)
8:
    IF NOT bRun AND ((PT_001 &gt;= 25.0)) THEN iStep := 9; END_IF;   (* kondisi sudah tercapai → lewati *)
    bPerm := (ZSO_SSV_SW1)
        AND (ZSO_SSV_SW2)
        AND (ZSO_SSV_SW3);
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
        END_IF;
    ELSE
        tHold(IN := (PT_001 &gt;= 25.0), PT := T#0s);
        tTmo(IN := TRUE, PT := T#3600s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 60 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 9;
        END_IF;
    END_IF;

(* ===== LANGKAH 9 | A2.1 | Buka SDV-001 dan FIC-001 AUTO (SP 15 MMSCFD) ===== *)
9:
    IF NOT bRun AND ((ZSO_SDV_001)) THEN iStep := 10; END_IF;   (* kondisi sudah tercapai → lewati *)
    bPerm := (PT_001 &gt;= 25.0)
        AND (LT_101 &lt; 90.0)
        AND (NOT TRIP_PSHH_101)
        AND (NOT TRIP_LSHH_101)
        AND (NOT TRIP_LSHH_100);
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* Energize solenoid SDV-001 (buka) *)
            SDV_001 := TRUE;   (* fail-close: energized = buka; AND NOT trip PSHH-101/LSHH-101/LSHH-100 *)
            (* FIC-001 mode AUTO, SP = 15 MMSCFD (ramp 0,05 MMSCFD/s oleh PLC) *)
            FIC_001.AUTO := TRUE; FIC_001.SP := 15.0;
        END_IF;
    ELSE
        tHold(IN := (ZSO_SDV_001), PT := T#0s);
        tTmo(IN := TRUE, PT := T#300s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 5 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 10;
        END_IF;
    END_IF;

(* ===== LANGKAH 10 | A2.2 | Pressurisasi tahap 1: V-101/C-100 ≥ 15 barg (fuel gas tersedia) ===== *)
10:
    IF NOT bRun AND ((PT_100 &gt;= 15.0)
        AND (PT_402 &gt;= 2.5)) THEN iStep := 11; END_IF;   (* kondisi sudah tercapai → lewati *)
    bPerm := (ZSO_SDV_001)
        AND (FT_001 &gt;= 3.0);
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
        END_IF;
    ELSE
        tHold(IN := (PT_100 &gt;= 15.0)
        AND (PT_402 &gt;= 2.5), PT := T#0s);
        tTmo(IN := TRUE, PT := T#3600s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 60 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 11;
        END_IF;
    END_IF;

(* ===== LANGKAH 11 | A2.3 | Tahan kondensat di V-101: LIC-101 manual 0 % (C-102 belum siap menerima) ===== *)
11:
    bPerm := (PT_100 &gt;= 15.0)
        AND (FT_001 &gt;= 3.0)
        AND (LT_101 &lt; 60.0);
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* LIC-101 → MAN, OP 0 % (LV-101 ditutup) *)
            LIC_101.MAN := TRUE; LIC_101.OP := 0.0;   (* tahan kondensat; LSHH-101 tetap aktif *)
        END_IF;
    ELSE
        tHold(IN := (LV_101 &lt; 1.0), PT := T#0s);
        tTmo(IN := TRUE, PT := T#120s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 2 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 12;
        END_IF;
    END_IF;

(* ===== LANGKAH 12 | A3.1 | Isolasi reboiler E-101 &amp; E-105 (TIC-101/TIC-102 manual 0 %) ===== *)
12:
    IF NOT bRun AND ((TV_101 &lt; 1.0)
        AND (TV_102 &lt; 1.0)) THEN iStep := 13; END_IF;   (* kondisi sudah tercapai → lewati *)
    bPerm := TRUE;
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* TIC-101 &amp; TIC-102 → MAN, OP 0 % *)
            TIC_101.MAN := TRUE; TIC_101.OP := 0.0; TIC_102.MAN := TRUE; TIC_102.OP := 0.0;
        END_IF;
    ELSE
        tHold(IN := (TV_101 &lt; 1.0)
        AND (TV_102 &lt; 1.0), PT := T#0s);
        tTmo(IN := TRUE, PT := T#120s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 2 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 13;
        END_IF;
    END_IF;

(* ===== LANGKAH 13 | A3.2 | Start pompa hot oil P-401A ===== *)
13:
    IF NOT bRun AND ((YR_P_401A)) THEN iStep := 14; END_IF;   (* kondisi sudah tercapai → lewati *)
    bPerm := (LT_401 &gt;= 10.0)
        AND (NOT ESD_ACTIVE)
        AND (NOT YF_P_401A);
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* Run command P-401A *)
            P_401A := TRUE;
        END_IF;
    ELSE
        tHold(IN := (YR_P_401A), PT := T#0s);
        tTmo(IN := TRUE, PT := T#120s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 2 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 14;
        END_IF;
    END_IF;

(* ===== LANGKAH 14 | A3.3 | Tunggu sirkulasi hot oil ≥ 148 m³/h (80 % desain) ===== *)
14:
    IF NOT bRun AND ((FT_401 &gt;= 148.0)) THEN iStep := 15; END_IF;   (* kondisi sudah tercapai → lewati *)
    bPerm := (YR_P_401A);
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
        END_IF;
    ELSE
        tHold(IN := (FT_401 &gt;= 148.0), PT := T#5s);
        tTmo(IN := TRUE, PT := T#300s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 5 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 15;
        END_IF;
    END_IF;

(* ===== LANGKAH 15 | A3.4 | Purge ruang bakar H-101 selama 300 s ===== *)
15:
    IF NOT bRun AND ((BMS_STATE = BMS_IGNISI)) THEN iStep := 16; END_IF;   (* kondisi sudah tercapai → lewati *)
    bPerm := (FT_401 &gt;= 148.0)
        AND (PT_402 &gt;= 2.0)
        AND (NOT TRIP_BMS_401);
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* BMS-401 → PURGE, timer 300 s (hitung mundur hanya bila FT-401 &gt; 148 dan PT-402 &gt; 2) *)
            BMS_STATE := PURGE; tPurge(IN := FT_401 &gt; 148.0 AND PT_402 &gt; 2.0, PT := T#300s);
        END_IF;
    ELSE
        tHold(IN := (BMS_STATE = BMS_IGNISI), PT := T#0s);
        tTmo(IN := TRUE, PT := T#1200s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 20 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 16;
        END_IF;
    END_IF;

(* ===== LANGKAH 16 | A3.5 | Ignisi pilot (60 s) dan pembuktian api ===== *)
16:
    IF NOT bRun AND ((BMS_STATE = BMS_RUN)) THEN iStep := 17; END_IF;   (* kondisi sudah tercapai → lewati *)
    bPerm := (BMS_STATE = BMS_IGNISI)
        AND (PT_402 &gt;= 2.0)
        AND (FT_401 &gt;= 148.0);
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
        END_IF;
    ELSE
        tHold(IN := (BMS_STATE = BMS_RUN), PT := T#0s);
        tTmo(IN := TRUE, PT := T#600s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 10 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 17;
        END_IF;
    END_IF;

(* ===== LANGKAH 17 | A3.6 | Verifikasi main flame (BSL-401) dan fuel gas masuk burner ===== *)
17:
    IF NOT bRun AND ((BSL_401)
        AND (FT_402 &gt; 3.0)) THEN iStep := 18; END_IF;   (* kondisi sudah tercapai → lewati *)
    bPerm := (BMS_STATE = BMS_RUN);
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
        END_IF;
    ELSE
        tHold(IN := (BSL_401)
        AND (FT_402 &gt; 3.0), PT := T#10s);
        tTmo(IN := TRUE, PT := T#300s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 5 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 18;
        END_IF;
    END_IF;

(* ===== LANGKAH 18 | A3.7 | Pemanasan hot oil sampai ≥ 280 °C (TIC-401 AUTO, SP 290 °C) ===== *)
18:
    IF NOT bRun AND ((TT_401 &gt;= 280.0)) THEN iStep := 19; END_IF;   (* kondisi sudah tercapai → lewati *)
    bPerm := (BMS_STATE = BMS_RUN);
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* TIC-401 mode AUTO (SP 290 °C) *)
            TIC_401.AUTO := TRUE;   (* OP dibatasi 20 % bila BMS bukan RUN *)
        END_IF;
    ELSE
        tHold(IN := (TT_401 &gt;= 280.0), PT := T#0s);
        tTmo(IN := TRUE, PT := T#7200s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 120 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 19;
        END_IF;
    END_IF;

(* ===== LANGKAH 19 | A4.1 | Isi lean oil awal ke sump C-101 sampai 60 % ===== *)
19:
    bPerm := TRUE;
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* Transfer lean oil makeup ke sump C-101 (±120 m³/h) sampai 60 % *)
            XV_MAKEUP := TRUE;   (* tutup bila LT_103 &gt;= 60 *)
        END_IF;
    ELSE
        tHold(IN := (LT_103 &gt;= 57.0), PT := T#0s);
        tTmo(IN := TRUE, PT := T#900s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 15 menit *)
        IF tHold.Q THEN
            XV_MAKEUP_C101 := FALSE;   (* tutup lineup makeup bila LT_103 &gt;= 57 *)
            bRun := FALSE; iStep := 20;
        END_IF;
    END_IF;

(* ===== LANGKAH 20 | A4.2 | Isi sump contactor C-100 sampai 52 % ===== *)
20:
    bPerm := (PT_100 &gt;= 12.0);
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* Isi makeup ke sump C-100; LIC-100 → MAN (operator trimming level) *)
            LIC_100.MAN := TRUE;   (* PI cepat: Kp 2.2, Ti 40 s, SP 50 % *)
        END_IF;
    ELSE
        tHold(IN := (LT_100 &gt;= 49.0), PT := T#0s);
        tTmo(IN := TRUE, PT := T#900s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 15 menit *)
        IF tHold.Q THEN
            XV_MAKEUP_C100 := FALSE;
            bRun := FALSE; iStep := 21;
        END_IF;
    END_IF;

(* ===== LANGKAH 21 | A4.3 | Isi sump deethanizer C-102 sampai 52 % ===== *)
21:
    bPerm := (PT_100 &gt;= 12.0);
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* Isi makeup ke sump C-102; LIC-104 → MAN *)
            LIC_104.MAN := TRUE;
        END_IF;
    ELSE
        tHold(IN := (LT_104 &gt;= 49.0), PT := T#0s);
        tTmo(IN := TRUE, PT := T#900s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 15 menit *)
        IF tHold.Q THEN
            XV_MAKEUP_C102 := FALSE;
            bRun := FALSE; iStep := 22;
        END_IF;
    END_IF;

(* ===== LANGKAH 22 | A5.1 | Lepas kondensat V-101 ke C-102: LIC-101 AUTO ===== *)
22:
    IF NOT bRun AND ((LIC_101.AUTO)) THEN iStep := 23; END_IF;   (* kondisi sudah tercapai → lewati *)
    bPerm := (TT_401 &gt;= 270.0)
        AND (LT_104 &lt; 60.0)
        AND (NOT ESD_ACTIVE);
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* LIC-101 → AUTO (SP 50 %) *)
            LIC_101.AUTO := TRUE; LIC_101.SP := 50.0;   (* bumpless: OP awal 0 *)
        END_IF;
    ELSE
        tHold(IN := (LIC_101.AUTO), PT := T#0s);
        tTmo(IN := TRUE, PT := T#120s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 2 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 23;
        END_IF;
    END_IF;

(* ===== LANGKAH 23 | A5.2 | Aktifkan reboiler E-105 deethanizer: TIC-102 AUTO ===== *)
23:
    IF NOT bRun AND ((TT_102 &gt;= 120.0)
        AND (PT_103 &gt;= 8.0)) THEN iStep := 24; END_IF;   (* kondisi sudah tercapai → lewati *)
    bPerm := (TT_401 &gt;= 270.0)
        AND (FT_401 &gt;= 148.0)
        AND (LT_104 &gt;= 30.0)
        AND (NOT ESD_ACTIVE);
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* TIC-102 AUTO; pembatas panas aktif (TV-102 ≤ 40 % + 60 % × PT-103/25) *)
            TIC_102.AUTO := TRUE; TV_102_LIMIT := 40.0 + 60.0 * LIMIT(0,PT_103/25.0,1);
        END_IF;
    ELSE
        tHold(IN := (TT_102 &gt;= 120.0)
        AND (PT_103 &gt;= 8.0), PT := T#0s);
        tTmo(IN := TRUE, PT := T#5400s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 90 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 24;
        END_IF;
    END_IF;

(* ===== LANGKAH 24 | A5.3 | Tunggu C-102 stabil (PT-103 20–26 barg, TT-102 ≥ 150 °C) ===== *)
24:
    IF NOT bRun AND ((PT_103 &gt;= 20.0)
        AND (PT_103 &lt;= 26.0)
        AND (TT_102 &gt;= 150.0)) THEN iStep := 25; END_IF;   (* kondisi sudah tercapai → lewati *)
    bPerm := TRUE;
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
        END_IF;
    ELSE
        tHold(IN := (PT_103 &gt;= 20.0)
        AND (PT_103 &lt;= 26.0)
        AND (TT_102 &gt;= 150.0), PT := T#30s);
        tTmo(IN := TRUE, PT := T#3600s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 60 menit *)
        IF tHold.Q THEN
            TV_102_LIMIT_ON := FALSE;   (* lepas pembatas duty reboiler E-105 *)
            bRun := FALSE; iStep := 25;
        END_IF;
    END_IF;

(* ===== LANGKAH 25 | A6.1 | Naikkan laju gas inlet: FIC-001 SP = 40 MMSCFD ===== *)
25:
    IF NOT bRun AND ((FT_001 &gt;= 35.0)) THEN iStep := 26; END_IF;   (* kondisi sudah tercapai → lewati *)
    bPerm := (PT_100 &gt;= 15.0)
        AND (NOT TRIP_PSHH_101);
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* FIC-001 SP = 40 MMSCFD *)
            FIC_001.SP := 40.0;
        END_IF;
    ELSE
        tHold(IN := (FT_001 &gt;= 35.0), PT := T#0s);
        tTmo(IN := TRUE, PT := T#3600s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 60 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 26;
        END_IF;
    END_IF;

(* ===== LANGKAH 26 | A6.2 | Pressurisasi penuh: C-100 ≥ 58 barg ===== *)
26:
    IF NOT bRun AND ((PT_100 &gt;= 58.0)
        AND (PT_101 &gt;= 58.0)) THEN iStep := 27; END_IF;   (* kondisi sudah tercapai → lewati *)
    bPerm := (FT_001 &gt;= 35.0);
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
        END_IF;
    ELSE
        tHold(IN := (PT_100 &gt;= 58.0)
        AND (PT_101 &gt;= 58.0), PT := T#10s);
        tTmo(IN := TRUE, PT := T#3600s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 60 menit *)
        IF tHold.Q THEN
            CHOKE_ASSIST := FALSE; SW_CHOKE_SP := 100.0;   (* choke sumur kembali 100 % *)
            bRun := FALSE; iStep := 27;
        END_IF;
    END_IF;

(* ===== LANGKAH 27 | A7.1 | Siapkan FIC-104: MAN OP 0 % dan pastikan FV-104 tertutup ===== *)
27:
    IF NOT bRun AND ((FV_104 &lt; 3.0)) THEN iStep := 28; END_IF;   (* kondisi sudah tercapai → lewati *)
    bPerm := TRUE;
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* FIC-104 → MAN, OP 0 % *)
            FIC_104.MAN := TRUE; FIC_104.OP := 0.0;
        END_IF;
    ELSE
        tHold(IN := (FV_104 &lt; 3.0), PT := T#0s);
        tTmo(IN := TRUE, PT := T#120s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 2 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 28;
        END_IF;
    END_IF;

(* ===== LANGKAH 28 | A7.2 | Start pompa lean oil P-102 dan FIC-104 ramp ke 64 m³/h ===== *)
28:
    IF NOT bRun AND ((FT_104 &gt;= 60.0)) THEN iStep := 29; END_IF;   (* kondisi sudah tercapai → lewati *)
    bPerm := (FV_104 &lt; 3.0)
        AND (LT_103 &gt;= 40.0)
        AND (LT_100 &gt;= 30.0)
        AND (PT_100 &gt;= (PT_103 + 2.0))
        AND (NOT YF_P_102);
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* Run command P-102 *)
            P_102 := TRUE;
            (* FIC-104 OP 0 %, AUTO, SP 64 m³/h, ramp 0,12 m³/h per detik dari 0 *)
            FIC_104.OP := 0.0;   (* anti-windup: mulai dari katup tertutup *) FIC_104.AUTO := TRUE; FIC_104.SP := 64.0; FIC_104.RAMP := 0.12;
        END_IF;
    ELSE
        tHold(IN := (FT_104 &gt;= 60.0), PT := T#0s);
        tTmo(IN := TRUE, PT := T#1800s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 30 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 29;
        END_IF;
    END_IF;

(* ===== LANGKAH 29 | A7.3 | Sirkulasi lean oil stabil (level sump dalam ±8 %) ===== *)
29:
    IF NOT bRun AND ((LT_100 &gt;= 42.0)
        AND (LT_100 &lt;= 58.0)
        AND (LT_104 &gt;= 42.0)
        AND (LT_104 &lt;= 58.0)
        AND (LT_103 &gt;= 30.0)) THEN iStep := 30; END_IF;   (* kondisi sudah tercapai → lewati *)
    bPerm := (FT_104 &gt;= 55.0);
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
        END_IF;
    ELSE
        tHold(IN := (LT_100 &gt;= 42.0)
        AND (LT_100 &lt;= 58.0)
        AND (LT_104 &gt;= 42.0)
        AND (LT_104 &lt;= 58.0)
        AND (LT_103 &gt;= 30.0), PT := T#120s);
        tTmo(IN := TRUE, PT := T#3600s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 60 menit *)
        IF tHold.Q THEN
            LIC_100.AUTO := TRUE; LIC_100.SP := 50.0; LIC_104.AUTO := TRUE; LIC_104.SP := 50.0;   (* bumpless: SP := PV bila perlu *)
            bRun := FALSE; iStep := 30;
        END_IF;
    END_IF;

(* ===== LANGKAH 30 | A8.1 | Aktifkan reboiler E-101 debutanizer: TIC-101 AUTO ===== *)
30:
    IF NOT bRun AND ((TT_101 &gt;= 120.0)
        AND (PT_102 &gt;= 5.0)) THEN iStep := 31; END_IF;   (* kondisi sudah tercapai → lewati *)
    bPerm := (TT_401 &gt;= 270.0)
        AND (LT_103 &gt;= 30.0)
        AND (NOT TRIP_PSHH_102)
        AND (NOT ESD_ACTIVE);
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* TIC-101 AUTO; pembatas panas aktif (TV-101 ≤ 10 % + 90 % × PT-102/14) *)
            TIC_101.AUTO := TRUE; TV_101_LIMIT := 10.0 + 90.0 * LIMIT(0,PT_102/14.0,1);
        END_IF;
    ELSE
        tHold(IN := (TT_101 &gt;= 120.0)
        AND (PT_102 &gt;= 5.0), PT := T#0s);
        tTmo(IN := TRUE, PT := T#5400s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 90 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 31;
        END_IF;
    END_IF;

(* ===== LANGKAH 31 | A8.2 | Start pompa reflux/produk P-101A (menunggu level D-101 ≥ 15 %) ===== *)
31:
    IF NOT bRun AND ((FT_103 &gt;= 5.0)) THEN iStep := 32; END_IF;   (* kondisi sudah tercapai → lewati *)
    bPerm := (LT_102 &gt;= 15.0)
        AND (NOT YF_P_101A)
        AND (NOT TRIP_LALL_102);
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* Run command P-101A *)
            P_101A := TRUE;
        END_IF;
    ELSE
        tHold(IN := (FT_103 &gt;= 5.0), PT := T#0s);
        tTmo(IN := TRUE, PT := T#7200s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 120 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 32;
        END_IF;
    END_IF;

(* ===== LANGKAH 32 | A8.3 | Start kompresor off-gas K-101 ===== *)
32:
    IF NOT bRun AND ((SI_101 &gt;= 2500.0)) THEN iStep := 33; END_IF;   (* kondisi sudah tercapai → lewati *)
    bPerm := (PT_102 &gt;= 6.0)
        AND (NOT YF_K_101)
        AND (NOT ESD_ACTIVE);
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* Run command K-101 *)
            K_101 := TRUE;
        END_IF;
    ELSE
        tHold(IN := (SI_101 &gt;= 2500.0), PT := T#0s);
        tTmo(IN := TRUE, PT := T#600s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 10 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 33;
        END_IF;
    END_IF;

(* ===== LANGKAH 33 | A8.4 | Tunggu debutanizer stabil (TT-101 ≥ 155 °C, PT-102 ≥ 10 barg) ===== *)
33:
    IF NOT bRun AND ((TT_101 &gt;= 155.0)
        AND (PT_102 &gt;= 10.0)) THEN iStep := 34; END_IF;   (* kondisi sudah tercapai → lewati *)
    bPerm := TRUE;
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
        END_IF;
    ELSE
        tHold(IN := (TT_101 &gt;= 155.0)
        AND (PT_102 &gt;= 10.0), PT := T#60s);
        tTmo(IN := TRUE, PT := T#7200s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 120 menit *)
        IF tHold.Q THEN
            TV_101_LIMIT_ON := FALSE;   (* lepas pembatas duty reboiler E-101 *)
            bRun := FALSE; iStep := 34;
        END_IF;
    END_IF;

(* ===== LANGKAH 34 | A9.1 | Tunggu LPG ON-SPEC selama 2 menit (off-spec dibuang ke slop/flare) ===== *)
34:
    IF NOT bRun AND ((AT_102 &lt;= 10.3)
        AND (AT_103 &lt;= 2.0)
        AND (AT_104 &lt;= 1.0)
        AND (FT_102 &gt;= 3.0)) THEN iStep := 35; END_IF;   (* kondisi sudah tercapai → lewati *)
    bPerm := TRUE;
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
        END_IF;
    ELSE
        tHold(IN := (AT_102 &lt;= 10.3)
        AND (AT_103 &lt;= 2.0)
        AND (AT_104 &lt;= 1.0)
        AND (FT_102 &gt;= 3.0), PT := T#120s);
        tTmo(IN := TRUE, PT := T#14400s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 240 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 35;
        END_IF;
    END_IF;

(* ===== LANGKAH 35 | A9.2 | Lineup tangki T-201 (tangki pertama), tutup slop ===== *)
35:
    IF NOT bRun AND ((XV_201)
        AND (LINEUP_T_201)) THEN iStep := 36; END_IF;   (* kondisi sudah tercapai → lewati *)
    bPerm := (AT_102 &lt;= 10.3)
        AND (AT_103 &lt;= 2.0)
        AND (AT_104 &lt;= 1.0)
        AND (LT_201 &lt; 85.0)
        AND (NOT XVTRIP_T_201);
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* XV-201 buka; lineup T-201 saja; slop ditutup *)
            XV_201 := TRUE; SLOP_VALVE := FALSE;
        END_IF;
    ELSE
        tHold(IN := (XV_201)
        AND (LINEUP_T_201), PT := T#0s);
        tTmo(IN := TRUE, PT := T#120s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 2 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 36;
        END_IF;
    END_IF;

(* ===== LANGKAH 36 | A9.3 | Isi T-201 sampai level ≥ 50 % (syarat filling) ===== *)
36:
    IF NOT bRun AND ((LT_201 &gt;= 50.0)) THEN iStep := 37; END_IF;   (* kondisi sudah tercapai → lewati *)
    bPerm := (XV_201);
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
        END_IF;
    ELSE
        tHold(IN := (LT_201 &gt;= 50.0), PT := T#30s);
        tTmo(IN := TRUE, PT := T#43200s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 720 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 37;
        END_IF;
    END_IF;

(* ===== LANGKAH 37 | A9.4 | Buka lineup tangki T-202 ===== *)
37:
    IF NOT bRun AND ((LINEUP_T_202)) THEN iStep := 38; END_IF;   (* kondisi sudah tercapai → lewati *)
    bPerm := (LT_202 &lt; 85.0)
        AND (NOT XVTRIP_T_202);
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* Lineup T-202 dibuka *)
            LINEUP_T202 := TRUE;
        END_IF;
    ELSE
        tHold(IN := (LINEUP_T_202), PT := T#0s);
        tTmo(IN := TRUE, PT := T#60s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 1 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 38;
        END_IF;
    END_IF;

(* ===== LANGKAH 38 | A9.5 | Buka lineup tangki bola S-201 ===== *)
38:
    IF NOT bRun AND ((LINEUP_S_201)) THEN iStep := 39; END_IF;   (* kondisi sudah tercapai → lewati *)
    bPerm := (LT_203 &lt; 85.0)
        AND (NOT XVTRIP_S_201);
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* Lineup S-201 dibuka *)
            LINEUP_S201 := TRUE;
        END_IF;
    ELSE
        tHold(IN := (LINEUP_S_201), PT := T#0s);
        tTmo(IN := TRUE, PT := T#60s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 1 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 39;
        END_IF;
    END_IF;

(* ===== LANGKAH 39 | A10.1 | Start pompa transfer storage P-201 ===== *)
39:
    IF NOT bRun AND ((YR_P_201)) THEN iStep := 40; END_IF;   (* kondisi sudah tercapai → lewati *)
    bPerm := (ZSO_SDV_201)
        AND (LT_201 &gt;= 50.0)
        AND (NOT YF_P_201);
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* Run command P-201 *)
            P_201 := TRUE;
        END_IF;
    ELSE
        tHold(IN := (YR_P_201), PT := T#0s);
        tTmo(IN := TRUE, PT := T#120s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 2 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 40;
        END_IF;
    END_IF;

(* ===== LANGKAH 40 | A10.2 | Mulai filling plant (target 560 tabung/jam) ===== *)
40:
    IF NOT bRun AND ((FT_201 &gt;= 5.0)) THEN iStep := 41; END_IF;   (* kondisi sudah tercapai → lewati *)
    bPerm := (YR_P_201);
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* Target filling = 560 tabung/jam *)
            FILLING_SP := 560;   (* tabung/jam *)
        END_IF;
    ELSE
        tHold(IN := (FT_201 &gt;= 5.0), PT := T#0s);
        tTmo(IN := TRUE, PT := T#300s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 5 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 41;
        END_IF;
    END_IF;

(* ===== LANGKAH 41 | A10.3 | Aktifkan pengiriman truk otomatis (muat LPG oleh PLC) ===== *)
41:
    IF NOT bRun AND ((TRUCK_AUTO)) THEN iStep := 42; END_IF;   (* kondisi sudah tercapai → lewati *)
    bPerm := (YR_P_201);
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* Pengiriman truk otomatis AKTIF *)
            TRUCK_AUTO := TRUE;
        END_IF;
    ELSE
        tHold(IN := (TRUCK_AUTO), PT := T#0s);
        tTmo(IN := TRUE, PT := T#60s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 1 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 42;
        END_IF;
    END_IF;

42:  (* STARTUP SELESAI → serahkan ke kontrol normal (PRG_Normal) *)
    ;
END_CASE;
END_PROGRAM</pre></details>
<details><summary>PRG_Shutdown — dihasilkan dari 15 langkah</summary><pre class="st">PROGRAM PRG_Shutdown
VAR
    iStep : INT := 1;          (* nomor langkah aktif; 0 = idle, 16 = selesai *)
    bAuto : BOOL := TRUE;      (* TRUE = otomatis, FALSE = per-langkah (operator menekan HS_NEXT) *)
    bCmdExec : BOOL;           (* pulsa dari HMI: jalankan langkah ini *)
    bRun, bPerm : BOOL;
    tHold, tTmo : TON;
    ALM_STEP_TMO : BOOL;
END_VAR

CASE iStep OF
(* ===== LANGKAH 1 | Z8.1 | Hentikan pengiriman truk baru ===== *)
1:
    bPerm := TRUE;
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* Pengiriman truk otomatis NONAKTIF *)
            TRUCK_AUTO := FALSE;
        END_IF;
    ELSE
        tHold(IN := (NOT TRUCK_AUTO), PT := T#0s);
        tTmo(IN := TRUE, PT := T#60s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 1 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 2;
        END_IF;
    END_IF;

(* ===== LANGKAH 2 | Z8.2 | Filling plant ke 0 tabung/jam ===== *)
2:
    bPerm := TRUE;
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* Target filling = 0 *)
            FILLING_SP := 0;
        END_IF;
    ELSE
        tHold(IN := (FT_201 &lt; 1.0), PT := T#0s);
        tTmo(IN := TRUE, PT := T#600s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 10 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 3;
        END_IF;
    END_IF;

(* ===== LANGKAH 3 | Z8.3 | Stop pompa transfer P-201 ===== *)
3:
    bPerm := (FT_201 &lt; 1.0);
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* Stop P-201 / P-201B *)
            P_201 := FALSE; P_201B := FALSE;
        END_IF;
    ELSE
        tHold(IN := (NOT YR_P_201), PT := T#0s);
        tTmo(IN := TRUE, PT := T#120s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 2 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 4;
        END_IF;
    END_IF;

(* ===== LANGKAH 4 | Z7.1 | Tutup XV inlet tangki; produk ke slop ===== *)
4:
    bPerm := TRUE;
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* XV-201/202/203 tutup; slop dibuka *)
            XV_201 := FALSE; XV_202 := FALSE; XV_203 := FALSE; SLOP_VALVE := TRUE;
        END_IF;
    ELSE
        tHold(IN := (NOT XV_201), PT := T#0s);
        tTmo(IN := TRUE, PT := T#120s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 2 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 5;
        END_IF;
    END_IF;

(* ===== LANGKAH 5 | Z2.1 | Turunkan beban gas: FIC-001 SP = 0 (ramp) ===== *)
5:
    bPerm := TRUE;
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* FIC-001 AUTO, SP = 0 *)
            FIC_001.SP := 0.0;
        END_IF;
    ELSE
        tHold(IN := (FT_001 &lt; 1.5), PT := T#0s);
        tTmo(IN := TRUE, PT := T#3600s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 60 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 6;
        END_IF;
    END_IF;

(* ===== LANGKAH 6 | Z2.2 | Tutup SDV-001 ===== *)
6:
    bPerm := (FT_001 &lt; 1.5);
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* De-energize solenoid SDV-001 (tutup) *)
            SDV_001 := FALSE;
        END_IF;
    ELSE
        tHold(IN := (ZSC_SDV_001), PT := T#0s);
        tTmo(IN := TRUE, PT := T#120s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 2 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 7;
        END_IF;
    END_IF;

(* ===== LANGKAH 7 | Z1.1 | Tutup SSV sumur SW-1 ===== *)
7:
    bPerm := (ZSC_SDV_001);
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* Operator request tutup SSV SW-1 *)
            HS_SW1 := FALSE;
        END_IF;
    ELSE
        tHold(IN := (ZSC_SSV_SW1), PT := T#0s);
        tTmo(IN := TRUE, PT := T#180s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 3 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 8;
        END_IF;
    END_IF;

(* ===== LANGKAH 8 | Z1.2 | Tutup SSV sumur SW-2 ===== *)
8:
    bPerm := (ZSC_SDV_001);
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* Operator request tutup SSV SW-2 *)
            HS_SW2 := FALSE;
        END_IF;
    ELSE
        tHold(IN := (ZSC_SSV_SW2), PT := T#0s);
        tTmo(IN := TRUE, PT := T#180s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 3 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 9;
        END_IF;
    END_IF;

(* ===== LANGKAH 9 | Z1.3 | Tutup SSV sumur SW-3 ===== *)
9:
    bPerm := (ZSC_SDV_001);
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* Operator request tutup SSV SW-3 *)
            HS_SW3 := FALSE;
        END_IF;
    ELSE
        tHold(IN := (ZSC_SSV_SW3), PT := T#0s);
        tTmo(IN := TRUE, PT := T#180s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 3 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 10;
        END_IF;
    END_IF;

(* ===== LANGKAH 10 | Z3.1 | Padamkan burner H-101 dan putus reboiler ===== *)
10:
    bPerm := TRUE;
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* BMS-401 → OFF; TIC-401 MAN 0 % (reboiler tetap AUTO untuk menyerap panas hot oil) *)
            BMS_STATE := OFF; SDV_401 := FALSE; SDV_402 := FALSE;
        END_IF;
    ELSE
        tHold(IN := (NOT BSL_401), PT := T#0s);
        tTmo(IN := TRUE, PT := T#120s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 2 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 11;
        END_IF;
    END_IF;

(* ===== LANGKAH 11 | Z6.1 | Stop kompresor K-101 ===== *)
11:
    bPerm := TRUE;
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* Stop K-101 *)
            K_101 := FALSE;
        END_IF;
    ELSE
        tHold(IN := (NOT YR_K_101), PT := T#0s);
        tTmo(IN := TRUE, PT := T#120s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 2 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 12;
        END_IF;
    END_IF;

(* ===== LANGKAH 12 | Z6.2 | Stop pompa reflux/produk P-101A ===== *)
12:
    bPerm := TRUE;
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* Stop P-101A / P-101B *)
            P_101A := FALSE; P_101B := FALSE;
        END_IF;
    ELSE
        tHold(IN := (NOT YR_P_101A), PT := T#0s);
        tTmo(IN := TRUE, PT := T#120s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 2 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 13;
        END_IF;
    END_IF;

(* ===== LANGKAH 13 | Z4.1 | Stop lean oil P-102 dan kunci FV-104/LV-100/LV-104 ===== *)
13:
    bPerm := TRUE;
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
            (* Stop P-102; FIC-104, LIC-100 &amp; LIC-104 → MAN 0 % *)
            P_102 := FALSE; FIC_104.MAN := TRUE; FIC_104.OP := 0.0;   (* cegah windup *) LIC_100.MAN := TRUE; LIC_100.OP := 0.0; LIC_104.MAN := TRUE; LIC_104.OP := 0.0;
        END_IF;
    ELSE
        tHold(IN := (NOT YR_P_102)
        AND (FV_104 &lt; 2.0), PT := T#0s);
        tTmo(IN := TRUE, PT := T#120s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 2 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 14;
        END_IF;
    END_IF;

(* ===== LANGKAH 14 | Z3.2 | Dinginkan hot oil &lt; 130 °C, lalu stop P-401A ===== *)
14:
    bPerm := (NOT BSL_401);
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
        END_IF;
    ELSE
        tHold(IN := (TT_401 &lt; 130.0), PT := T#0s);
        tTmo(IN := TRUE, PT := T#14400s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 240 menit *)
        IF tHold.Q THEN
            P_401A := FALSE; P_401B := FALSE;   (* stop hot oil hanya setelah TT_401 &lt; 130 *)
            bRun := FALSE; iStep := 15;
        END_IF;
    END_IF;

(* ===== LANGKAH 15 | Z0.1 | PLANT STANDBY (bertekanan, siap di-START ulang) ===== *)
15:
    bPerm := TRUE;
    IF NOT bRun THEN
        IF bPerm AND (bAuto OR bCmdExec) THEN
            bRun := TRUE; bCmdExec := FALSE; tHold(IN := FALSE); tTmo(IN := FALSE);
        END_IF;
    ELSE
        tHold(IN := (NOT YR_P_401A), PT := T#1s);
        tTmo(IN := TRUE, PT := T#60s);  ALM_STEP_TMO := tTmo.Q;   (* alarm bila melebihi 1 menit *)
        IF tHold.Q THEN
            bRun := FALSE; iStep := 16;
        END_IF;
    END_IF;

16:  (* SHUTDOWN SELESAI → plant standby *)
    ;
END_CASE;
END_PROGRAM</pre></details>
<h2>10. Checklist pengujian (FAT) dengan twin</h2>
<div class="box"><ol>
<li><b>Cold start:</b> twin mode COLD &amp; DARK → jalankan STARTUP OTOMATIS; semua 41 langkah harus selesai tanpa satupun trip PLC (±4,5 jam waktu plant; gunakan 300×).</li>
<li><b>Mode per-langkah:</b> pilih PER-LANGKAH; pastikan langkah tidak jalan sebelum syarat mulai ✓ dan tombol JALANKAN hanya aktif bila syarat lengkap.</li>
<li><b>Interlock satu per satu:</b> picu tiap interlock di bab 4.1 (mis. HS-ESD, PT-001 &gt; 95, LT-101 &gt; 90, FT-401 &lt; 111) dan cek akibat serta cara reset sesuai tabel.</li>
<li><b>Restart setelah ESD:</b> ESD → tunggu plant turun → STARTUP; sekuens harus melewati langkah yang sudah terpenuhi dan tidak menimbulkan trip baru (kecuali HIPPS yang memang menunggu tekanan pipa alir turun).</li>
<li><b>Shutdown normal → restart:</b> shutdown sampai STANDBY, lalu STARTUP lagi; plant kembali ke kondisi tunak 40 MMSCFD.</li>
<li><b>Timeout:</b> tahan syarat selesai (mis. matikan sumur) dan pastikan alarm batas waktu langkah muncul.</li>
<li><b>Fail-safe:</b> matikan komunikasi — semua solenoid harus ke posisi aman (SDV tutup, BDV buka, SSV tutup).</li></ol></div>
</main><script>
const f=document.getElementById('flt');f&&f.addEventListener('input',()=>{const q=f.value.toLowerCase();document.querySelectorAll('table.io tr').forEach((r,i)=>{if(r.querySelector('th'))return;r.style.display=!q||r.textContent.toLowerCase().includes(q)?'':'none'})});
</script></body></html>